ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1001

<overview>
このページは「14 タイマ，カウンタ」章の一部で、特に「14.1 特殊カウンタ命令」に関する内容です。ページ構成は以下の通りです。
- テキスト部分：命令の説明、実行条件、設定データの内容・範囲・データ型、使用可能デバイスの説明。
- 表部分：実行条件の命令と条件、設定データの詳細（オペランド、内容、範囲、データ型）、使用可能デバイスの一覧表。
- 図部分：ラダー図、ST言語の命令例、FBD/LDのブロック図。
</overview>

<contents>
### テキスト
#### 1相入力アップ/ダウンカウンタ UDCNT1
指定したカウンタの現在値を更新する命令です。

#### 実行条件
- 命令：UDCNT1
- 実行条件：立ち上がりエッジ（パルス）

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
| --- | --- | --- | --- | --- |
| (s1) | (s1)+0: カウント入力用の入力番号<br>(s1)+1: アップ/ダウン設定<br>OFFの場合はアップカウント（現在値を増加方向にカウント）<br>ONの場合はダウンカウント（現在値を減少方向にカウント） | － | ビット | ANYBIT_ARRAY（要素数:2） |
| (d) | UDCNT1命令でカウントを行うカウンタ番号（デバイス名） | － | デバイス名 | ANY16 |
| (s2) | 設定値 | -32768～32767 | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

*注釈*  
- デバイス(X)に割り付けたラベルのみ使用可能。  
- デバイス(C)に割り付けたラベルのみ使用可能。

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | X, Y, M, L, SM, F, B, SB, FX, FY | J□¥□口 | － | － | － | － |
| (d) | － | － | － | － | － | － |
| (s2) | ○（Cのみ使用可） | ○（Cのみ使用可） | ○（Cのみ使用可） | ○（Cのみ使用可） | ○（Cのみ使用可） | － |

*注釈*  
- (s1)はXのみ使用可能。ただし入出力点数（入出力ユニットとのアクセス可能点数）の範囲内でのみ使用可能。  
- (d)はCのみ使用可能。

### 図
- ラダー図：UDCNT1命令のラダー回路例。入力(s1)、設定値(d)、アップ/ダウン設定(s2)を示す。
- ST言語：ENO:=UDCNT1(EN,s1,s2,d); の形式で命令を記述。
- FBD/LD：EN、s1、s2、d、ENOの入出力ポートを持つブロック図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| UDCNT1 | 立ち上がりエッジ |

#### 設定データ
上記「内容、範囲、データ型」の表を参照。

#### 使用可能デバイス
上記「使用可能デバイス」の表を参照。
</contents>