ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1007

<overview>
本ページは「特殊機能タイマ STMR」に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：STMRの概要説明、タイマ出力の種類、実行条件の説明
- 図部分：ラダー図とFBD/LD図による命令の表現
- 表部分：実行条件の一覧、設定データの詳細（オペランドの内容、範囲、データ型）、使用可能デバイスの一覧
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 特殊機能タイマ STMR
STMRは4種類のタイマ出力を行う命令です。
- オフディレイタイマ出力
- オフ後ワンショットタイマ出力
- オン後ワンショットタイマ出力
- オンディレイ＋オフディレイタイマ出力

#### 実行条件
- 命令：STMR
- 実行条件：常時実行

### 図
#### ラダー図
- タイマ命令のラダー図が示されており、(s1)、(s2)、(d)の3つのパラメータが入力されている。

#### FBD/LD図
- ブロック図形式で、EN（入力）、s1、s2、d（出力）、ENO（出力）が示されている。

### 表
#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                         | 範囲          | データ型       | データ型(ラベル)          |
|------------|------------------------------|---------------|----------------|---------------------------|
| (s1)       | タイマデバイスまたはタイマ型ラベル | －            | デバイス名     | ANY16                     |
| (s2)       | 設定値                       | 0～32767      | 符号付きBIN16ビット | ANY16                     |
| (d)        | (d)+0:オフディレイタイマ出力<br>(d)+1:オフ後ワンショットタイマ出力<br>(d)+2:オン後ワンショットタイマ出力<br>(d)+3:オンディレイ＋オフディレイタイマ出力 | －            | ビット         | ANYBIT_ARRAY(要素数:4)    |
| EN         | 実行条件                     | －            | ビット         | BOOL                      |
| ENO        | 実行結果                     | －            | ビット         | BOOL                      |

#### 使用可能デバイス
| オペランド | ビット                           | ワード                                     | ダブルワード | 間接指定 | 定数 | その他 |
|------------|---------------------------------|--------------------------------------------|--------------|----------|------|--------|
| (s1)       | －                              | ○*1 (Tのみ使用可)                          | －            | －        | －    | －      |
| (s2)       | ○                              | ○                                          | ○            | －        | ○    | －      |
| (d)        | ○                              | －                                          | －            | －        | －    | －      |

*1 Tのみ使用可能

</contents>