ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1013

<overview>
このページは「パルス幅変調（PWM）」に関する説明で構成されています。  
テキスト部分ではPWM命令の概要、実行条件、設定データの内容・範囲・データ型について説明しています。  
表部分ではオペランドごとの内容や範囲、データ型、使用可能なデバイスの種類を一覧で示しています。  
図部分にはラダー図とFBD/LD（ファンクションブロック図/ラダーダイアグラム）でのPWM命令の表現例が掲載されています。
</overview>

<contents>
### テキスト
#### パルス幅変調（PWM）
指定時間ONで周期のパルスを出力ユニットに出力する命令です。

#### ラダー図
ラダー図では、(s1)、(s2)、(d)の3つのパラメータを持つPWM命令が示されています。

#### FBD/LD図
FBD/LD図では、EN（実行条件）、s1、s2、dの入力と、ENO（実行結果）の出力を持つブロックで表現されています。

#### 実行条件
PWM命令はパルス信号の立ち上がりで実行されます。

### 設定データ
#### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
| --- | --- | --- | --- | --- |
| (s1) | ON時間または、ON時間が格納されているデバイス番号（単位：ms） | 1～65535 | 符号なしBIN16ビット | ANY16 |
| (s2) | 周期または、周期が格納されているデバイス番号（単位：ms） | 1～65535 | 符号なしBIN16ビット | ANY16 |
| (d) | パルス出力するデバイス番号 | ― | ビット | ANY_BOOL（Yに割り付けたラベルのみ使用可） |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○（X,Y,M,L,SM,F,B,SB,FX,FY） | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ○（Z,LT,LST,LC） | ― | ○（K,H,E,$） | ― |
| (s2) | ○（X,Y,M,L,SM,F,B,SB,FX,FY） | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ○（Z,LT,LST,LC） | ― | ― | ― |
| (d) | ○（Yのみ、入出力ユニットとのアクセス可能点数の範囲内） | ― | ― | ― | ― | ― |

*注記*  
(d)のデバイスはYのみ使用可能で、入出力ユニットとのアクセス可能点数の範囲内でのみ使用できます。

---

このページはPWM命令の使い方、パラメータの意味、対応するデバイスの種類を詳細に説明しています。
</contents>