ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1035

<overview>
本ページは「データベースレコード追加」命令(DBINSERT(P))に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、使用不可CPUの注意書き、実行条件の説明
- 図部分：ラダー図、FBD/LD図の命令ブロック形状
- 表部分：命令の実行条件、設定データ（オペランドの内容、範囲、データ型、ラベル情報）を詳細に示した表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### データベースレコード追加(DBINSERT(P))
設定した識別番号に対応するデータベースのテーブルに対して、レコードを追加する命令です。
R00CPU、R01CPU、R02CPUでは使用できません。

#### 実行条件
- DBINSERT命令は立下りエッジで実行されます。
- DBINSERTP命令は立上りエッジで実行されます。

### 図
#### ラダー図
- ラダー図では、(s1)(s2)(s3)(s4)(d1)(d2)の6つのオペランドが並び、左端に入力、右端に出力が示されています。

#### FBD/LD図
- ブロック形状でEN（入力イネーブル）、ENO（出力イネーブル）、s1～s4（入力）、d1、d2（出力）がピンとして配置されています。

### 表
#### 実行条件

| 命令      | 実行条件       |
|-----------|----------------|
| DBINSERT  | 立下りエッジ    |
| DBINSERTP | 立上りエッジ    |

#### 設定データ（オペランドの内容、範囲、データ型）

| オペランド | 内容                                               | 範囲 | データ型           | データ型(ラベル)           |
|------------|----------------------------------------------------|------|--------------------|----------------------------|
| (s1)       | データベース識別番号                               | 1～4 | 符号付きBIN16ビット | ANY16                      |
| (s2)       | データベースのテーブル名を格納する先頭デバイス*1  | —    | Unicode文字列      | ANYSTRING_DOUBLE           |
| (s3)       | データベースのフィールド名を格納する先頭デバイス*1 | —    | ワード             | ANY16*2                    |
| (s4)       | 挿入データを格納する先頭デバイス                   | —    | ワード             | ANY16*2                    |
| (d1)       | 完了デバイス（命令完了で1スキャンONする先頭デバイス）<br>・(d1)+0:完了信号<br>・(d1)+1:異常完了信号 | —    | ビット              | ANYBIT_ARRAY（要素数:2）   |
| (d2)       | 完了ステータス<br>・0000:正常完了<br>・0000以外:異常完了(エラーコード) | —    | ワード             | ANY16                      |
| EN         | 実行条件                                           | —    | ビット              | BOOL                       |
| ENO        | 実行結果                                           | —    | ビット              | BOOL                       |

*1 テーブル名とフィールド名は大文字と小文字を区別して設定します。  
*2 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定してください。
</contents>