ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1050

<overview>
本ページは「検索条件」に関する説明で構成されています。主にテキストと表で構成されており、検索条件の各デバイス項目ごとの内容、設定範囲、セット側、データ型が詳細に記載されています。図やグラフはなく、表内に検索条件の構造や判定値の意味などが文章で説明されています。
</overview>

<contents>
### テキスト・表
#### 検索条件の概要
- オペランドは(s4)で、検索条件の各データサイズや条件内容をワード単位で設定する。
- (s4)に0を設定するとテーブルの全レコードが出力対象となる。
- 条件1個目、条件2個目のデータサイズはそれぞれ(s4)+4、(s4)+1に設定。
- 最大出力サイズや最大出力件数も設定可能。

#### 表の内容詳細

| デバイス | 項目 | 内容 | 設定範囲 | セット側 | データ型 |
| --- | --- | --- | --- | --- | --- |
| +0 | 条件1個目のデータサイズ | (s4)+4に設定する1個目の検索条件のデータサイズをワード単位で設定。0は条件なし、0以外はフィールドのデータサイズ。 | 0～125 | ユーザ | WORD |
| +1 | 条件2個目のデータサイズ | (s4)+4に設定する2個目の検索条件のデータサイズを設定。0は条件なし、0以外はフィールドのデータサイズ。 | 0～125 | ユーザ | WORD |
| +2 | 最大出力サイズ | 検索結果(d1)の最大出力サイズを設定。0はデフォルト値(1024ワード)。 | 0～32768*1 | ユーザ |  |
| +3 | 最大出力件数 | 検索結果(d1)の最大出力件数を設定。0はデフォルトの16件。 | 0～64 | ユーザ |  |
| +4～+□ | 検索条件 | 検索条件を設定。判定値のデータ型によって(s4)の最終アドレスは変化。 | － | ユーザ |  |

#### 検索条件の詳細説明
- ■フィールド名(1)
  - Unicode文字列32文字固定でフィールド数分設定。
  - 32文字に満たない場合は前詰めし、0000Hでパディングして32文字にする。
- ■条件番号(2)
  - 検索条件を示す番号設定。
  - 1: 判定値と等しい
  - 2: 判定値以外
  - 3: 判定値より小さい
  - 4: 判定値より大きい
  - 5: 判定値以下
  - 6: 判定値以上
  - 7: is NULL（値が設定されていない）
  - 8: is not NULL（値が設定されている）
- ■条件間演算値(3)
  - 隣接条件との演算値設定。
  - 0: 設定なし
  - 1: AND
  - 2: OR
  - 条件1個の場合は条件間演算値を0に設定し、条件2個目の内容は無視される。
  - 条件2個目の条件間演算値は必ず0に設定。
- ■判定値(4)
  - 更新条件の判定値を設定。
  - 条件番号が7または8の場合も判定値の領域をデータサイズ分用意。

#### 備考
- *1 ファームウェアバージョンが"28"より前のシーケンサCPUの場合、最大出力サイズは0～3072となる。

</contents>