ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1052

<overview>
本ページは、CPUユニット内蔵データベースアクセス機能の一部である「DBSELECT命令」の使用例を示しています。ページ構成は以下の通りです。
- テキスト部分：DBSELECT命令の概要説明と使用例の解説。
- 表部分：製品情報テーブル（proInfo）のデータ構造を示す表。
- 図部分：データベースのイメージ図と、DBSELECT命令を用いたプログラムの構成図、及び各データの配置や検索条件の詳細を示す図解。
</overview>

<contents>
### テキスト
#### DBSELECT命令を使用してID=0001HのSize(z)を取り出す場合の例
DBSELECT命令を使い、IDが0001Hの製品情報テーブルからSize(z)の値を取得する方法を説明しています。

### 表
#### 製品情報テーブル（proInfo）
| ID    | Product   | Size(x) | Size(y) | Size(z) |
|-------|-----------|---------|---------|---------|
| 0001H | "製品名1" | 80      | 100     | 60      |
| 0002H | "製品名2" | 40      | 90      | 40      |

この表はデータベース内の製品情報を示しており、ID、製品名、3つのサイズ情報が格納されています。

### 図
- **データベースイメージ**  
  製品情報テーブルがデータベースとして管理されていることを示す円筒形の図。

- **プログラム構成図**  
  DBSELECT命令がD0、D10、D100、D200、D300、M0、D500の各デバイスに対して動作し、ID=0001HのSize(z)を取得する流れを示しています。

- **各デバイスの役割**  
  - D10：テーブル名を示す文字列（"proInfo"のASCIIコードが格納されている）  
  - D100：検索条件のID（0001H）  
  - D101～D108：フィールド名（Size(z)のフィールド名"S i z e ( z )"のASCIIコード）  
  - D200～D206、D235～D238：検索条件の詳細（ID=0001Hの条件設定）  
  - D300：出力結果（ID=0001Hの件数1件）  
  - D301：検索値（K60、Size(z)の値）

### 注釈
1. 1個目の条件のデータサイズはWORD型（1ワード）。  
2. 2個目の条件はないため0。  
3. 最大出力サイズは20ワード。  
4. 最大出力件数はデフォルトの0。  
5. 検索条件の1個目のフィールド名。  
6. 条件番号は「=」のためK1を設定。  
7. 条件間演算値はないためK0を設定。  
8. 判定値はK1を設定。  
9. 出力はWORD型（1ワード）でK60を出力。

以上により、DBSELECT命令を用いて特定IDの製品情報から指定フィールドの値を抽出する具体的な方法とプログラム構成が理解できます。
</contents>