ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1058

<overview>
このページは「DBDELETE(P)命令」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：DBDELETE(P)命令の機能説明、動作条件、注意事項などの詳細な解説。
- 表部分：命令実行前後のテーブルrecipeAのデータ状態を示す2つの表。
- 図（グラフ）部分：DBDELETE(P)命令実行時の完了デバイスの動作を示すタイミングチャート。
</overview>

<contents>
### テキスト
#### 機能
- (s1)で指定した識別番号に対応するデータベースの(s2)で指定したテーブルにおいて、(s3)で設定した条件に一致するレコードを削除する。
- 削除条件は(s3)で指定し、最大2個まで設定可能。
- 他の命令実行中に割込みプログラムで動作した場合は無処理となる。
- DBDELETE(P)命令により、条件がフィールド1=2に合致するテーブルrecipeAのレコードを削除すると、指定のように該当レコードが削除される。

#### 注意事項
- 正常に完了すると、完了デバイス(d1)+0の完了信号がONになり、(d2)の完了ステータスに0が格納される。
- DBDELETE(P)命令実行時の完了デバイスの動作は図のタイミングチャートに示されている。
- DBDELETE(P)命令実行中はSM753（ファイルアクセス中）がONになる。SM753がONの間はDBDELETE(P)命令は実行不可で、実行しても無処理となる。
- CPUユニットのユニットパラメータで「内蔵データベースアクセス使用有無」を“使用する”に設定している場合、SM1498（CPUユニット内蔵データベース起動完了フラグ）がOFFの間はDBDELETE(P)命令は実行できない。実行しても無処理となる。
- SM753、SM1498に対応したファームウェアバージョンの詳細は、特殊リレー一覧を参照。

### 表
#### テーブルrecipeA（削除前）
| フィールド1 WORD型 | フィールド2 WSTRING型（最大16文字） | フィールド3 INT型 |
|--------------------|-------------------------------------|-------------------|
| 1                  | ProductA                            | 100               |
| 2                  | ProductB                            | 200               |
| 3                  | ProductC                            | 300               |

#### テーブルrecipeA（削除後）
| フィールド1 WORD型 | フィールド2 WSTRING型（最大16文字） | フィールド3 INT型 |
|--------------------|-------------------------------------|-------------------|
| 1                  | ProductA                            | 100               |
| 3                  | ProductC                            | 300               |

※ フィールド1=2のレコード（ProductB）が削除されている。

### 図（タイミングチャート）
- プログラムのDBDELETE(P)命令実行時の完了デバイス(d1)はOFFからONに変化し、完了信号を示す。
- 完了デバイス(d1)+1も同様にOFFからONに変化し、異常完了時の状態を示す。
- DBDELETE(P)命令実行中にデータベースのデータ削除処理が行われる。
- END処理のタイミングで完了デバイスはOFFに戻る。
</contents>