ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1070

<overview>
本ページは「19 時計」章の「19.1 時計用命令」に関する内容で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの詳細説明
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型一覧、使用可能デバイス一覧
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
</overview>

<contents>
### テキスト
#### 時計用命令「DATERD(P)」
CPUユニットの時計素子から「年、月、日、時、分、秒、曜日」のデータを読み出す命令です。

#### 実行条件
- DATERD命令は立ち上がりエッジで実行されます。
- DATERDP命令は立ち下がりエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (d) | 読み出した時計データを格納する先頭デバイス | なし | 符号付きBIN16ビット | ANY16_ARRAY（要素数：7） |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

##### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (d) | 対応なし | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | 対応なし | 対応なし | 対応あり（K,H） | 対応なし |

### 図・表
- ラダー図：DATERD命令のラダー回路表現。dに時計データを格納。
- FBD/LD図：EN入力で命令を有効化し、ENO出力で実行結果を返す命令ブロック。
- 実行条件表：DATERDは立ち上がりエッジ、DATERDPは立ち下がりエッジで実行されることを示す。
- 設定データ表：オペランドの内容、範囲、データ型を詳細に示す。
- 使用可能デバイス表：各オペランドに対して使用可能なビット・ワード・ダブルワードデバイスの種類を示す。
</contents>