ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1074

<overview>
本ページは「時計データの加算」についての説明で構成されています。  
テキスト部分では、命令「DATE+(P)」の概要、対応CPU、実行条件、設定データの内容・範囲・データ型について記載されています。  
表部分では、命令の実行条件と使用可能なデバイスの種類・形式について詳細に示されています。  
図部分には、ラダー回路とFBD/LDの命令ブロックの構成例が掲載されています。
</overview>

<contents>
### テキスト
#### 時計データの加算 DATE+(P)
時間データを加算する命令です。対応CPUはRnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）、RnSFCPU（一般、安全）です。

##### ラダー回路例
ラダーでは、(s1)、(s2)、(d)の3つのオペランドを用いて命令を構成します。

##### FBD/LD命令ブロック
EN（入力）、s1、s2（加算対象の時刻データ）、d（結果格納先）、ENO（出力）端子があります。  
（ブロック内にはDATEPLUSまたはDATEPLUSPが入ります）

##### バージョン対応
バージョン1.035M以降のエンジニアリングツールで対応しています。

#### 実行条件
| 命令   | 実行条件の波形例         |
|--------|--------------------------|
| DATE+  | 立ち下がりエッジ         |
| DATE+P | 立ち上がりエッジ         |

#### 設定データ
##### 内容、範囲、データ型

| オペランド | 内容                                   | 範囲       | データ型           | データ型(ラベル)           |
|------------|--------------------------------------|------------|--------------------|----------------------------|
| (s1)       | 加算される時刻データが格納されている先頭デバイス | 機能参照   | 符号付きBIN16ビット | ANY16_ARRAY（要素数:3）     |
| (s2)       | 加算時間(時刻)データが格納されている先頭デバイス | 機能参照   | 符号付きBIN16ビット | ANY16_ARRAY（要素数:3）     |
| (d)        | 加算結果時刻(時間)データを格納する先頭デバイス   | ―          | 符号付きBIN16ビット | ANY16_ARRAY（要素数:3）     |
| EN         | 実行条件                               | ―          | ビット             | BOOL                       |
| ENO        | 実行結果                               | ―          | ビット             | BOOL                       |

##### 使用可能デバイス

| オペランド | ビットデバイス                         | ワードデバイス                                   | ダブルワードデバイス | 間接指定 | 定数 | その他 |
|------------|--------------------------------------|------------------------------------------------|----------------------|----------|------|--------|
|            | X,Y,M,L,SM,F,B,SB,FX,FY              | T,ST,C,D,W,SD,SW,FD,R,ZR,RD                      | Z                    | LT,LST,LC | K,H  | E,$    |
| (s1)       | ―                                    | ○                                              | ―                    | ―        | ○    | ―      |
| (s2)       | ―                                    | ―                                              | ―                    | ―        | ○    | ―      |
| (d)        | ―                                    | ―                                              | ―                    | ―        | ○    | ―      |

※「○」は使用可能、「―」は使用不可を示します。

### 図
- ラダー回路例：3つのオペランド(s1, s2, d)を用いた命令の構成図。
- FBD/LD命令ブロック：EN、s1、s2、d、ENOの端子を持つ命令ブロックの図。  
  （ブロック内にはDATEPLUSまたはDATEPLUSPが入る）

</contents>