ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1080

<overview>
このページは「時間データの変換(秒→時分秒)」に関する説明で構成されています。主にテキスト説明、ラダー図およびFBD/LD図の命令構造、実行条件の表、設定データの詳細を示す表、使用可能デバイスの一覧表の5つのセクションで構成されています。グラフはなく、図は命令のラダー図とFBD/LD図の簡易的なブロック図のみです。
</overview>

<contents>
### テキスト
#### 時間データの変換(秒→時分秒)
「SEC2TIME(P)」命令は、秒単位のデータを時間データ（時、分、秒）に変換するための命令です。対応するCPU種別がアイコンで示されています。

### 図
#### ラダー図
- 秒データ(s)を入力し、時間データ(d)に変換する命令ブロックが示されています。
- ST命令の記述例として、`ENO:=SEC2TIME(EN,s,d);`および`ENO:=SEC2TIMEP(EN,s,d);`が示されています。

#### FBD/LD図
- EN（入力）、ENO（出力）、s（秒データ入力）、d（時間データ出力）の端子を持つ命令ブロックの簡易図が描かれています。

### 表
#### 実行条件
| 命令       | 実行条件               |
|------------|------------------------|
| SEC2TIME   | 立ち上がりエッジ       |
| SEC2TIMEP  | 立ち下がりエッジ       |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                             | 範囲       | データ型           | データ型(ラベル)       |
|------------|--------------------------------|------------|--------------------|------------------------|
| (s)        | 変換前の時計データが格納されている先頭デバイス | 0～86399   | 符号付きBIN32ビット | ANY32                  |
| (d)        | 変換後の時計データを格納する先頭デバイス       | —          | 符号付きBIN16ビット | ANY16_ARRAY (要素数:3) |
| EN         | 実行条件                         | —          | ビット             | BOOL                   |
| ENO        | 実行結果                         | —          | ビット             | BOOL                   |

#### 使用可能デバイス
| オペランド | ビット                             | ワード                             | ダブルワード                   | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|------------------------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY | J□￥□, T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U□￥G□, J□￥□, U3E□￥(H)G□, Z, LT, LST, LC, LZ | ○        | K, H | E, $   |
| (d)        | —                                | —                                | —                            | ○        | —    | —      |

※ FX、FYは使用不可。

---

以上の内容により、秒単位の時間データを時分秒形式に変換する命令の使い方、実行条件、入力・出力デバイスの仕様が詳細に説明されています。
</contents>