ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1090

<overview>
本ページは「時刻比較」に関する命令（LDTM□、ANDTM□、ORTM□）の説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、実行条件、注意事項の説明
- 図部分：ラダー回路図とFBD/LDの命令ブロック図
- 表部分：設定データの内容・範囲・データ型の詳細表、および使用可能デバイスの一覧表
</overview>

<contents>
### テキスト
#### 時刻比較命令（LDTM□、ANDTM□、ORTM□）
指定した時刻データ同士、または指定した時刻データと現在時刻を比較する命令です。

- 対応CPU：RnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）
- 比較演算子はEQ（等しい）、NE（等しくない）、GT（より大きい）、LE（以下）、LT（より小さい）、GE（以上）が使用可能です。

##### 実行条件
| 命令               | 実行条件   |
|--------------------|------------|
| LDTM□、ANDTM□、ORTM□ | 常時実行   |

### 図
#### ラダー回路図
- LD、AND、ORの各命令で、3つの時刻データ（s1、s2、s3）を比較する構造を示しています。
- 比較演算子はTM=、TM<>、TM>、TM<=、TM<、TM>=が入ります。

#### FBD/LD命令ブロック図
- 入力：EN、s1、s2、s3
- 出力：ENO
- 比較演算子はLDTM_、ANDTM_、ORTM_とEQ、NE、GT、LE、LT、GEの組み合わせが入ります。

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容                                   | 範囲               | データ型           | データ型（ラベル） |
|------------|--------------------------------------|--------------------|--------------------|--------------------|
| (s1)       | 比較されるデータが格納されている先頭デバイス | —                  | 符号付きBIN16ビット | ANY_TM*1           |
| (s2)       | 比較されるデータが格納されている先頭デバイス | —                  | 符号付きBIN16ビット | ANY_TM*1           |
| (s3)       | 比較対象を示す値または、比較対象が格納されたデータ数 | 0001H～0007H、8001H～8007H | 符号付きBIN16ビット | ANY16              |
| EN         | 実行条件                             | —                  | ビット             | BOOL               |
| ENO        | 実行結果                             | —                  | ビット             | BOOL               |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定してください。

#### 使用可能デバイス

| オペランド | ビット                             | ワード                             | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|--------------|----------|------|--------|
| (s1)       | —                                | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | —            | —        | ○    | —      |
| (s2)       | —                                | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | —            | —        | —    | —      |
| (s3)       | ○（X, Y, M, L, SM, F, B, SB, FX, FY） | ○（J口￥口、U口￥G口、J口￥口、U3E口￥(H)G口） | ○（Z）       | —        | ○    | —      |

### 注意事項
- バージョン1.035M以降のエンジニアリングツールで対応しています。
- 比較演算子のEQは=、NEは<>、GTは>、LEは<=、LTは<、GEは>=を意味します。
</contents>