ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1092

<overview>
このページは、比較演算命令の結果について説明しています。ページ構成は以下の通りです。
・テキスト部分：比較演算命令の条件と結果の説明、例示、注意事項、エラー情報
・表部分：比較演算命令の命令記号と条件、比較演算結果を示す表が2つ
・図部分：時刻A、B、Cの比較を示すタイムライン図
</overview>

<contents>
### テキスト
#### 各命令の比較演算結果
比較演算命令（ラダー、FBD/LD）の条件と比較演算結果が示されています。条件はs1とs2の大小や等価、不等価の関係で表され、結果は導通状態（ENOはON）または非導通状態（ENOはOFF）となります。

#### 例
時刻A、B、Cの比較例が示されています。タイムライン図で各時刻の位置を示し、同じ条件でも比較対象によって結果が異なることを説明しています。

#### 注意事項
- FBD/LDの場合、導通はENOがON、非導通はENOがOFFを示します。
- LD命令でFBD/LDを使用する場合、ENに左母線や常時ONの変数部品/定数部品を指定する必要があります。
- OR命令でFBD/LDを使用する場合、ENにTRUEを指定するとENOはONになりますが、ENは実行条件にはなりません。

#### エラー
演算エラーはありません。

### 図
* 時刻A、B、Cの比較を示すタイムライン図
  - 横軸に時間を示し、A（4:50:55）、B（14:08:59）、C（22:47:05）の位置を示しています。

### 表
#### 比較演算命令の条件と結果
| 命令記号（ラダー、FBD/LD） | 条件          | 比較演算結果               |
|-----------------------------|---------------|----------------------------|
| TM=、EQ                     | (s1)=(s2)     | 導通状態（ENOはON）        |
| TM<>、NE                    | (s1)≠(s2)     | 導通状態（ENOはON）        |
| TM>、GT                     | (s1)>(s2)     | 導通状態（ENOはON）        |
| TM<=、LE                    | (s1)<=(s2)    | 導通状態（ENOはON）        |
| TM<、LT                     | (s1)<(s2)     | 導通状態（ENOはON）        |
| TM>=、GE                    | (s1)>=(s2)    | 導通状態（ENOはON）        |
| TM=、EQ                     | (s1)≠(s2)     | 非導通状態（ENOはOFF）     |
| TM<>、NE                    | (s1)=(s2)     | 非導通状態（ENOはOFF）     |
| TM>、GT                     | (s1)<=(s2)    | 非導通状態（ENOはOFF）     |
| TM<=、LE                    | (s1)>(s2)     | 非導通状態（ENOはOFF）     |
| TM<、LT                     | (s1)>=(s2)    | 非導通状態（ENOはOFF）     |
| TM>=、GE                    | (s1)<(s2)     | 非導通状態（ENOはOFF）     |

#### 比較対象ごとの比較条件と導通・非導通結果
| 比較対象 | A<B | B<C | A<C |
|----------|-----|-----|-----|
| 秒       | 導通 | 非導通 | 非導通 |
| 分       | 非導通 | 導通 | 非導通 |
| 分、秒   | 非導通 | 導通 | 非導通 |
| 時       | 導通 | 導通 | 導通 |
| 時、秒   | 導通 | 導通 | 導通 |
| 時、分   | 導通 | 導通 | 導通 |
| 時、分、秒 | 導通 | 導通 | 導通 |
| なし     | 非導通 | 非導通 | 非導通 |

* 導通はENOがON、非導通はENOがOFFを示す。
</contents>