ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1097

<overview>
このページは「拡張時計データの読出し」について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、CPU内部の時計素子からのデータ読出しについての説明。
- 図部分：ラダー図とFBD/LDの命令ブロックの簡単な構造図。
- 表部分：実行条件のタイミングを示す表、設定データの内容・範囲・データ型の説明表、使用可能デバイスの一覧表。
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 拡張時計データの読出し
命令S(P).DATERDはCPU内部の時計素子から1/1000秒を含む時計データを読み出します。

### 図
- ラダー図：命令の入力(d)と出力(ENO)の関係を示す簡単なラダー回路。
- FBD/LD図：EN（入力）、ENO（出力）、d（データ出力）を持つ命令ブロックの構造。

### 表
#### 実行条件
| 命令      | 実行条件のタイミング例                       |
|-----------|--------------------------------------------|
| S.DATERD  | 立ち下がりエッジで実行                      |
| SP.DATERD | 立ち上がりエッジで実行                      |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                             | 範囲 | データ型           | データ型（ラベル）               |
|------------|--------------------------------|------|--------------------|---------------------------------|
| (d)        | 読み出した時計データを格納する先頭デバイス | －   | 符号付きBIN16ビット | ANY16_ARRAY（要素数：8）         |
| EN         | 実行条件                       | －   | ビット             | BOOL                            |
| ENO        | 実行結果                       | －   | ビット             | BOOL                            |

#### 使用可能デバイス
| オペランド | ビット                             | ワード                                     | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|--------------------------------------------|--------------|----------|------|--------|
| (d)        | －                               | T, ST, C, D, W, SD, SW, FD, R, ZR, RD     | －           | 〇       | －   | －      |

※「〇」は使用可能、「－」は使用不可を示す。

</contents>