ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1105

<overview>
本ページは「指定データの時間計測」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、機能説明、使用条件、動作の詳細
- 表部分：設定データの内容・範囲・データ型、使用可能デバイスの一覧
- 図部分：ラダー図、FBD/LD図、ST言語の命令記述例
</overview>

<contents>
### テキスト
#### 指定データの時間計測（TIMCHK命令）
デバイスのON時間を計測し、設定時間以上連続してONであれば指定デバイスをONにする命令です。

##### 機能
- 条件デバイスのON時間を計測し、(s2)で指定された時間以上連続してONなら、(d)で指定したデバイスをONにします。
- (s1)で指定されたデバイスの現在値のクリアと、(d)で指定されたデバイスのOFFは、実行命令の立ち上がり時に行います。
- (s1)で指定されたデバイスの現在値と、(d)で指定したデバイスのON状態は、実行命令がOFFでも状態を保持します。
- 計測した現在値は100ms単位で格納され、設定値も100ms単位で指定します。
- (s2)に0を指定した場合、(s1)で指定されたデバイスの現在値の0クリアと、(d)で指定されたデバイスのOFFを実行命令の立ち上がり時に行います。
- (s2)に0～32767以外を指定した場合、実行命令がONした次のスキャンに(d)がONします。

### 図
- **ラダー図**: (s1)、(s2)、(d)の3つのオペランドを持つTIMCHK命令のラダー表現。
- **FBD/LD図**: EN, ENO, s1, s2, dの端子を持つTIMCHK命令のファンクションブロック図。
- **ST言語**: ENO:=TIMCHK(EN,s1,s2,d); の形式で記述。

### 表
#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                                   | 範囲       | データ型         | データ型(ラベル) |
|-------------|--------------------------------------|------------|------------------|------------------|
| (s1)        | 計測した現在値を格納するデバイス（単位：100ms） | —          | 符号付きBIN16ビット | ANY16            |
| (s2)        | 計測の設定値、または計測の設定値を格納しているデバイス（単位：100ms） | 0～32767   | 符号付きBIN16ビット | ANY16            |
| (d)         | タイムアップ時にONさせるデバイス           | —          | ビット             | ANY_BOOL         |
| EN          | 実行条件                               | —          | ビット             | BOOL             |
| ENO         | 実行結果                               | —          | ビット             | BOOL             |

#### 使用可能デバイス

| オペランド | ビット                             | ワード                             | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|--------------|----------|------|--------|
|            | X, Y, M, L, SM, F, B, SB, FX, FY | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U0～U3, GD, J0～J0, U3E0～(H)G0 | Z, LT, LST, LC | LZ       | K, H | E    | $      |
| (s1)       | —                                | ○                                | —            | —        | ○    | —      | —      |
| (s2)       | ○                                | ○                                | ○            | —        | —    | —      | —      |
| (d)        | ○                                | —                                | —            | —        | ○    | —      | —      |

</contents>