ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1111

<overview>
このページは「20 ユニットアクセス」章の一部で、「20.1 ユニットアクセス命令」に関する内容です。ページ構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの説明
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
- 表部分：実行条件の命令と条件の対応表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### ユニットアクセス命令 - I/Oリフレッシュ
「RFS(P)」命令は、指定したデバイスからn点分をリフレッシュし、外部入力の取り込みや出力ユニットへの出力を行う命令です。

#### 実行条件
- RFS命令は立下りエッジで実行されます。
- RFSP命令は立上りエッジで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容               | 範囲    | データ型 | データ型(ラベル) |
|-------------|--------------------|---------|----------|------------------|
| (s)         | リフレッシュする先頭デバイス | —       | ビット   | ANY_BOOL *1      |
| (n)         | リフレッシュ点数     | 1〜4096 | 符号なしBIN16ビット | ANY16           |
| EN          | 実行条件           | —       | ビット   | BOOL             |
| ENO         | 実行結果           | —       | ビット   | BOOL             |

*1 デバイスX、Yに割り付けたラベルのみ使用可能。

### 図
- ラダー図：RFS命令のラダー回路記号と使用例（s、nのパラメータ付き）
- FBD/LD図：EN入力、ENO出力、s、n入力を持つ命令ブロックの形状

### 表
#### 実行条件
| 命令 | 実行条件       |
|-------|----------------|
| RFS   | 立下りエッジ   |
| RFSP  | 立上りエッジ   |

#### 使用可能デバイス
| オペランド | ビット                             | ワード                             | ダブルワード           | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|------------------------|----------|------|--------|
| (s)        | ○*1 (X,Yのみ使用可)              | —                                | —                      | —        | —    | —      |
| (n)        | —                                | ○                                | ○                      | ○        | ○    | —      |

ビットデバイス例：X, Y, M, L, SM, F, B, SB, FX, FY  
ワードデバイス例：T, ST, C, D, W, SD, SW, FD, R, ZR, RD  
ダブルワードデバイス例：Z, LT, LST, LZ, LC

</contents>