ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1120

<overview>
このページは「エラーコード」と「ユニットのデータ読出し」に関する説明で構成されています。上部にエラーコードとその内容を示した表があり、その下にポイント解説と図（メモリ領域の説明）が配置されています。テキスト部分が主体で、表部分と簡単な図（メモリエリアの区分）が含まれています。グラフはありません。
</overview>

<contents>
### テキスト
#### エラー
エラーコード（SD0）とその内容が表形式で示されています。

- 2820H: (U)で指定の入出力番号がバッファメモリを持たないユニットであるとき。
- 2823H: (H)で指定の入出力番号がバッファメモリを持たないユニットであるとき。
- (s)で指定したアドレスがバッファメモリ/CPUバッファメモリの範囲外のとき。
- (s)で指定したアドレスから(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（FROM(P)命令の場合）
- (s)で指定したアドレスから2×(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（DFROM(P)命令の場合）
- 3461H: 待機系から増設ベースユニットに装着されているユニットのバッファメモリにアクセスしようとしたとき。

#### Point
- ユニットのデータの読出しは、ユニットアクセスデバイスを使用して行うことも可能。
- CPUバッファメモリの読出し/書込み可能エリアのリフレッシュエリアについて、リフレッシュ設定しない場合は読出し/書込み指定可能エリアとして使用可能。
- リフレッシュ設定した場合でも、リフレッシュ送信範囲以降は読出し/書込み指定可能エリアとして使用可能。
- CPUバッファメモリからのデータの読出しは、CPUバッファメモリアクセスデバイスが使用可能。
- FROM(P)命令、DFROM(P)命令では、64K以下のバッファメモリアドレスからデータを読み出せる。
- 64Kを超えるバッファメモリアドレスからデータを読み出す場合は、FROMD(P)命令、DFROMD(P)命令を使用。

### 図
- メモリ領域の図示
  - システムエリア（0～2048）
  - リフレッシュエリア（2048～524287）
  - 読出し/書込み指定可能エリアはリフレッシュエリアの範囲内に示されている。

### 表
| エラーコード (SD0) | 内容 |
| :--- | :--- |
| 2820H | (U)で指定の入出力番号がバッファメモリを持たないユニットであるとき。 |
| 2823H | (H)で指定の入出力番号がバッファメモリを持たないユニットであるとき。 |
| (s)で指定したアドレスがバッファメモリ/CPUバッファメモリの範囲外のとき。 |  |
| (s)で指定したアドレスから(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（FROM(P)命令の場合） |  |
| (s)で指定したアドレスから2×(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（DFROM(P)命令の場合） |  |
| 3461H | 待機系から増設ベースユニットに装着されているユニットのバッファメモリにアクセスしようとしたとき。 |
</contents>