ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1121

<overview>
本ページは「ユニットへの1ワード/2ワードデータライト(16ビット指定)」に関する説明で構成されています。テキスト部分ではTO(P)、DTO(P)命令の概要と動作説明があり、ラダー、FBD/LDのプログラム例が図示されています。表部分では実行条件の命令と条件の関係、及び設定データの内容・範囲・データ型について詳細にまとめられています。グラフはなく、図はラダー回路図とFBD/LDブロック図の2種類が掲載されています。
</overview>

<contents>
### テキスト
#### ユニットへの1ワード/2ワードデータライト(16ビット指定)
TO(P)、DTO(P)命令は、指定したデバイスからn点のデータをユニットまたは自号機CPUユニット内のバッファメモリに書き込みます。  
- TO(P): 指定デバイスからn点のデータをユニット/自号機CPUユニット内のバッファメモリに書き込む。  
- DTO(P): 指定デバイスからn×2点のデータをユニット/自号機CPUユニット内のバッファメモリに書き込む。

#### ラダー例
```
(U/H) (s1) (s2) (n)
```
ST言語例:
```
ENO:=TO(EN,U/H,s1,s2,n);
ENO:=TOP(EN,U/H,s1,s2,n);
ENO:=DTO(EN,U/H,s1,s2,n);
ENO:=DTOP(EN,U/H,s1,s2,n);
```

#### FBD/LD例
EN, U/H, s1, s2, nを入力とし、ENOを出力とするブロック図が示されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| TO, DTO | 立ち下がりエッジ |
| TOP, DTOP | 立ち上がりエッジ |

#### 設定データ
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (U/H) | ユニットおよびCPUユニットの先頭入出力番号(16進数4桁で表記。ただし上3桁) | 0H～FFH、3E0H～3E3H | 符号なしBIN16ビット | ANY16 |
| (s1) | データを書き込むバッファメモリおよびCPUメモリの先頭アドレス | 0～65535 | 符号なしBIN16ビット | ANY16 |
| (s2) | TO(P): 書込みデータ、または書込みデータが格納されている先頭デバイス  
DTO(P): 書込みデータ、または書込みデータが格納されている先頭デバイス | TO(P): -32768～32767  
DTO(P): -2147483648～2147483647 | TO(P): 符号付きBIN16ビット  
DTO(P): 符号付きBIN32ビット | TO(P): ANY16 *1  
DTO(P): ANY32 *1 |
| (n) | 書込みデータ数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要がある。

### 図
- ラダー図: (U/H)、(s1)、(s2)、(n)を入力とするTO命令のラダー回路例。  
- FBD/LD図: EN、U/H、s1、s2、nを入力、ENOを出力とするブロック図。

</contents>