ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1126

<overview>
このページは、ユニットからの1ワード/2ワードデータリード（32ビット指定）に関する命令「FROMD(P)、DFROMD(P)」の説明で構成されています。ページ全体は以下のセクションで構成されています。
- テキスト部分：命令の概要説明、動作内容の説明、実行条件の説明
- 図部分：ラダー回路、FBD/LDの命令ブロック図
- 表部分：命令の実行条件表、設定データ（オペランドの内容、範囲、データ型）表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### ユニットからの1ワード/2ワードデータリード（32ビット指定）
命令「FROMD(P)」「DFROMD(P)」は、指定されたユニットや他号機CPUユニット内のバッファメモリアドレスからデータを読み出す命令です。
- FROMD(P): nワードのデータを読み出す
- DFROMD(P): n×2ワードのデータを読み出す

#### 実行条件
- FROMD、DFROMDは実行条件が「Lレベル」
- FROMDP、DFROMDPは実行条件が「立ち上がりエッジ」

### 図
- ラダー回路の命令構文例が示されており、パラメータとして(U/H)、(s)、(d)、(n)があることがわかる。
- FBD/LDの命令ブロック図では、EN（入力）、ENO（出力）、U/H、s、n、dの各端子が示されている。

### 表
#### 実行条件

| 命令       | 実行条件       |
|------------|----------------|
| FROMD      | Lレベル        |
| DFROMD     | Lレベル        |
| FROMDP     | 立ち上がりエッジ |
| DFROMDP    | 立ち上がりエッジ |

#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                                                                 | 範囲               | データ型           | データ型（ラベル） |
|------------|----------------------------------------------------------------------|--------------------|--------------------|--------------------|
| (U/H)      | ユニットおよびCPUユニットの先頭入出力番号（16進数4桁で表したときの上3桁） | 0H～FFFH、3E0H～3E3H | 符号なしBIN16ビット | ANY16              |
| (s)        | 読み出すデータが格納されているバッファメモリおよびCPUメモリの先頭アドレスを格納する先頭デバイス | 0～4294967295       | 符号なしBIN32ビット | ANY32              |
| (d)        | FROMD(P): 読み出したデータを格納する先頭デバイス<br>DFROMD(P): 同上 | —                  | 符号付きBIN16ビット（FROMD）<br>符号付きBIN32ビット（DFROMD） | ANY16*1（FROMD）<br>ANY32*1（DFROMD） |
| (n)        | 読出しデータ数                                                        | 0～4294967295       | 符号なしBIN32ビット | ANY32              |
| EN         | 実行条件                                                            | —                  | ビット              | BOOL               |
| ENO        | 実行結果                                                            | —                  | ビット              | BOOL               |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要がある。

</contents>