ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1129

<overview>
このページは「エラーコード」とその内容の説明、及びCPUバッファメモリのリフレッシュエリアに関するポイントの説明で構成されています。上部にエラーコードの一覧表があり、その下にポイント説明のテキストと簡単な図が配置されています。図はCPUバッファメモリのシステムエリアとリフレッシュエリアの関係を示しています。
</overview>

<contents>
### テキスト
#### エラーコード（SD0）
| エラーコード | 内容 |
|--------------|------|
| 2820H | (U)で指定の入出力番号がバッファメモリを持たないユニットであるとき。 |
| 2823H | (H)で指定の入出力番号がバッファメモリを持たないユニットであるとき。 |
|  | (S)で指定したアドレスがバッファメモリ/CPUバッファメモリの範囲外のとき。 |
|  | (S)で指定したアドレスから(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（FROMD(P)命令の場合） |
|  | (S)で指定したアドレスから2×(n)点分が、バッファメモリ/CPUバッファメモリの範囲外のとき。（DFROMD(P)命令の場合） |
| 3461H | 待機系から増設ベースユニットに装着されているユニットのバッファメモリにアクセスしようとしたとき。 |

#### Point
- CPUバッファメモリの読出し/書込み可能エリアのリフレッシュエリアについて、リフレッシュ設定しない場合は、読出し/書込み指定可能エリアとして使用可能。
- リフレッシュ設定した場合でも、リフレッシュ送信範囲以降は読出し/書込み指定可能エリアとして使用可能。
- CPUバッファメモリからのデータ読出しは、CPUバッファメモリアクセスデバイスが使用可能（詳細は「MELSEC iQ-R CPUユニットユーザーズマニュアル（応用編）」参照）。
- FROMD(P)命令、DFROMD(P)命令では、64Kを超えるバッファメモリアドレスからデータを読み出すことが可能。

### 図
- CPUバッファメモリのエリア構成図
  - 縦軸にアドレス範囲を示し、上部に「システムエリア」、下部に「リフレッシュエリア」が配置されている。
  - 「リフレッシュエリア」より上の部分が「読出し/書込み指定可能エリア」として示されている。
</contents>