ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1130

<overview>
本ページは「ユニットへの1ワード/2ワードデータライト(32ビット指定)」に関する説明で構成されています。テキスト部分ではTOD(P)およびDTOD(P)命令の概要と動作説明があり、ラダー、ST、FBD/LDの各プログラム表現例が示されています。表部分では命令の実行条件と設定データ（オペランドの内容、範囲、データ型）が詳細にまとめられています。グラフや図はなく、命令の動作条件を示す簡単な波形図が含まれています。
</overview>

<contents>
### テキスト
#### ユニットへの1ワード/2ワードデータライト(32ビット指定)
- TOD(P): 指定したデバイスからn点のデータをユニット/自号機CPUユニット内のバッファメモリに書き込みます。
- DTOD(P): 指定したデバイスからn×2点のデータをユニット/自号機CPUユニット内のバッファメモリに書き込みます。

#### プログラム例
- ラダー: (U/H)(s1)(s2)(n)の形式で記述
- ST: ENO:=TOD(EN,U/H,s1,s2,n); ENO:=TODP(EN,U/H,s1,s2,n); ENO:=DTOD(EN,U/H,s1,s2,n); ENO:=DTODP(EN,U/H,s1,s2,n);
- FBD/LD: EN, ENO, U/H, s1, s2, nの入力/出力ポートを持つブロック図

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| TOD, DTOD | 立ち上がりパルス |
| TODP, DTODP | 立ち下がりパルス |

#### 設定データ
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (U/H) | ユニットおよびCPUユニットの先頭入出力番号(16進数4桁で表記、実数は上3桁) | 0H～FFH、3E0H～3E3H | 符号なしBIN16ビット | ANY16 |
| (s1) | データを書き込むバッファメモリおよびCPUメモリの先頭アドレスを格納する先頭デバイス | 0～4294967295 | 符号なしBIN32ビット | ANY32 |
| (s2) | 書込みデータ、または書込みデータが格納されている先頭デバイス | TOD(P): -32768～32767<br>DTOD(P): -2147483648～2147483647 | 符号付きBIN16ビット (TOD(P))<br>符号付きBIN32ビット (DTOD(P)) | ANY16*1 (TOD(P))<br>ANY32*1 (DTOD(P)) |
| (n) | 書込みデータ数 | 0～4294967295 | 符号なしBIN32ビット | ANY32 |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要がある。

### 図・波形
- 実行条件の波形図: TOD/DTODは立ち上がりパルス、TODP/DTODPは立ち下がりパルスで命令が実行されることを示す簡単な波形図が掲載されている。
</contents>