ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1139

<overview>
本ページは「ユニット固有情報読出し」命令（UNIINFRD(P)）の説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの詳細説明
- 表部分：設定データの内容・範囲・データ型を示す表、使用可能デバイスの一覧表
- 図部分：ラダー命令図、FBD/LD命令図、実行条件のタイミング図
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### ユニット固有情報読出し（UNIINFRD(P)）
指定した点数分のユニット情報を読み出す命令です。

#### 命令形式
- ラダー形式：  
  ENO:=UNIINFRD(EN,H,n,d);  
  ENO:=UNIINFRDP(EN,H,n,d);
- FBD/LD形式：  
  ブロック図にEN, ENO, H, d, nの入出力ポートが示されています。

#### 実行条件
- UNIINFRD：立ち下がりエッジで実行
- UNIINFRDP：立ち上がりエッジで実行

#### 設定データ
##### 内容、範囲、データ型

| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (H) | ユニット情報を読み出すユニットの先頭入出力番号（16進数4桁で表したときの上3桁） | 0H～FFH | 符号なしBIN16ビット | ANY16 |
| (d) | ユニット情報を格納する先頭デバイス | — | ワード | ANY16*1 |
| (n) | 読出しデータ点数 | 0～256 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

### 表
#### 使用可能デバイス

| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (H) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | — | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | — | — | — | ○ (K,H) | ○ | — | — | — |
| (d) | — | — | ○ (U□¥G□,J□¥□,U3E□¥(H)G□) | — | — | — | — | — | — | — | — |
| (n) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | — | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | — | — | — | ○ (K,H) | ○ | — | — | — |

### 図
- ラダー命令図：H、d、nの3つのパラメータを持つ命令ブロックの形状
- FBD/LD命令図：EN、ENO、H、d、nの入出力ポートを持つ命令ブロック
- 実行条件タイミング図：UNIINFRDは立ち下がりエッジ、UNIINFRDPは立ち上がりエッジで実行されることを示す波形図

</contents>