ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1162

<overview>
本ページは「受信データの命令実行時読出し」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
・テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
・表部分：命令の実行条件、オペランドの内容・範囲・データ型、使用可能デバイス、コントロールデータの詳細を示す複数の表
・図部分：ラダー回路、ST言語、FBD/LD言語での命令表現の簡単な図示
</overview>

<contents>
### テキスト
#### 受信データの命令実行時読出し
命令名：S.SOCRCVS  
指定したコネクションの受信データをソケット通信受信データエリアから読み出す命令です。

#### 実行条件
命令：S.SOCRCVS  
実行条件は立ち上がりエッジ（パルス）で実行されます。

### 図
- **ラダー**  
  コネクション番号(s)とダミー(U)、受信データ格納先(d)を入力とし、実行条件(EN)と実行結果(ENO)を持つ命令ブロックの簡単な図示。

- **ST言語**  
  ENO:=S_SOCRCVS(EN,U,s,d);  
  という形式で記述されることを示しています。

- **FBD/LD**  
  EN, U, sを入力、ENO, dを出力とする命令ブロックの簡単な図示。

### 表
#### 設定データ：内容、範囲、データ型
| オペランド | 内容                   | 範囲       | データ型 | データ型(ラベル)       |
| :--------- | :--------------------- | :--------- | :------- | :--------------------- |
| (U)        | ダミー                 | ―          | 文字列   | ANYSTRING_SINGLE       |
| (s)        | コネクション番号       | 1～16      | 符号なしBIN16ビット | ANY16                  |
| (d)        | 受信データを格納する先頭デバイス | ―          | ワード   | ANY16*1                |
| EN         | 実行条件               | ―          | ビット   | BOOL                   |
| ENO        | 実行結果               | ―          | ビット   | BOOL                   |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要があります。

#### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード | 間接指定 | 定数 | その他(U) |
| :--------- | :-------------------------------- | :-------------------------------------- | :----------- | :------- | :--- | :-------- |
| (U)        | ―                                 | ―                                       | ―            | ―        | ○    | ○○       |
| (s)        | ―                                 | ○ (J□￥□口, T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ―            | ―        | ○    | ―         |
| (d)        | ―                                 | ○ (U□￥G□, J□￥□口, U3E□￥(H)G□)        | ―            | ―        | ○    | ―         |

○は使用可能、―は使用不可を示します。

#### コントロールデータ（オペランド(d)）
| デバイス | 項目       | 内容                                                                 | 設定範囲   | セット側 |
| :------- | :--------- | :------------------------------------------------------------------- | :--------- | :------- |
| +0       | 受信データ長 | ソケット通信受信データエリアから読み出したデータのデータ長が格納されます。（バイト数） | 0～10238   | システム |
| +1～+□   | 受信データ   | ソケット通信受信データエリアから読み出したデータが若いアドレスから順次格納されます。 | ―          | システム |

*1 受信したデータはバイト単位で下位バイト側から順に格納されます。奇数バイト分のデータを受信した場合は、最終データの格納エリアの下位バイトに最後の受信データが格納されます。
</contents>