ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1164

<overview>
本ページは「データ送信」に関する命令SP.SOCSNDの説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明
- 図部分：ラダー図、FBD/LD図による命令の構造説明
- 表部分：設定データの内容・範囲・データ型の説明表、使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### データ送信 SP.SOCSND
指定したコネクションの相手機器へデータを送信する命令です。

#### 実行条件
命令SP.SOCSNDの実行条件は、EN入力がONのときに実行されます。

### 図
- **ラダー図**  
  ラダー図では、(U)、(s1)、(s2)、(s3)、(d)の各オペランドが命令に入力される形を示しています。  
- **FBD/LD図**  
  FBD/LD図では、EN（実行条件）、ENO（実行結果）、U、s1、s2、s3、dの各端子がある命令ブロックとして表現されています。

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容                         | 範囲               | データ型 | データ型(ラベル)          |
| :--------- | :--------------------------- | :----------------- | :------- | :------------------------ |
| (U)        | ダミー                       | —                  | 文字列   | ANYSTRING_SINGLE          |
| (s1)       | コネクション番号             | 1〜16              | 符号付きBIN16ビット | ANY16                     |
| (s2)       | コントロールデータを格納する先頭デバイス | コントロールデータ参照 | ワード   | ANY16_ARRAY (要素数:2)    |
| (s3)       | 送信データを格納する先頭デバイス | —                  | ワード   | ANY16*1                   |
| (d)        | 命令完了にて1スキャンONするデバイス 異常完了時は(d)+1もONします。 | —                  | ビット   | ANYBIT_ARRAY (要素数:2)   |
| EN         | 実行条件                     | —                  | ビット   | BOOL                      |
| ENO        | 実行結果                     | —                  | ビット   | BOOL                      |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定してください。

#### 使用可能デバイス

| オペランド | ビットデバイス例                             | ワードデバイス例                             | ダブルワードデバイス例 | 間接指定 | 定数 | その他(U) |
| :--------- | :------------------------------------------ | :------------------------------------------ | :--------------------- | :------- | :--- | :-------- |
| (U)        | —                                           | —                                           | ○                      | —        | —    | ○○        |
| (s1)       | —                                           | ○                                           | —                      | —        | —    | —         |
| (s2)       | —                                           | ○                                           | —                      | —        | —    | —         |
| (s3)       | —                                           | ○                                           | —                      | —        | —    | —         |
| (d)        | ○ (X,Y,M,L,SM,F,B,SB,FX,FY)                  | —                                           | ○                      | —        | —    | —         |

ビットデバイスはX,Y,M,L,SM,F,B,SB,FX,FYなどが使用可能。  
ワードデバイスはT,ST,C,D,W,SD,SW,FD,R,ZR,RDなどが使用可能。  
ダブルワードデバイスはZ,LT,LST,LZ,LCなどが使用可能。  
間接指定は一部オペランドで可能。  
定数はK,H,E,$が該当。

</contents>