ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1169

<overview>
本ページは「コネクションの交信先変更(UDP/IP)」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明、使用可能デバイスの説明
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件の命令と条件、設定データの内容・範囲・データ型一覧、使用可能デバイスの対応表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### コネクションの交信先変更(UDP/IP)
命令名：SP.SOCCSET  
指定したコネクションの交信相手IPアドレスおよび交信相手ポート番号を変更する命令です。

#### 実行条件
- 命令：SP.SOCCSET
- 実行条件は特に指定なし（図示は条件なしの状態）

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                         | 範囲           | データ型           | データ型(ラベル)          |
|------------|------------------------------|----------------|--------------------|---------------------------|
| (U)        | ダミー                       | —              | 文字列             | ANYSTRING_SINGLE          |
| (s1)       | コネクション番号             | 1～16          | 符号なしBIN16ビット | ANY16                     |
| (s2)       | コントロールデータを格納する先頭デバイス | コントロールデータ参照 | ワード               | ANY16_ARRAY (要素数:5)    |
| EN         | 実行条件                     | —              | ビット             | BOOL                      |
| ENO        | 実行結果                     | —              | ビット             | BOOL                      |

##### 使用可能デバイス
| オペランド | ビット                                     | ワード                                               | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------------------------------------------|------------------------------------------------------|--------------|----------|------|--------|
| (U)        | —                                          | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD)           | —            | —        | ○    | —      |
| (s1)       | —                                          | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD)           | —            | —        | ○    | —      |
| (s2)       | —                                          | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD)           | —            | —        | —    | —      |

### 図
#### ラダー図
- (U), (s1), (s2)の3つの入力オペランドを持つ命令ブロックが示されている。

#### FBD/LD図
- EN（実行条件）、U、s1、s2の入力と、ENO（実行結果）の出力を持つ命令ブロックが示されている。

### 表
#### 実行条件
| 命令       | 実行条件 |
|------------|----------|
| SP.SOCCSET | —        |

#### 設定データ（内容、範囲、データ型）
上記テキスト参照。

#### 使用可能デバイス
上記テキスト参照。

</contents>