ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1178

<overview>
本ページは「コントロールデータ」に関する説明で構成されています。主に表形式で、各デバイスの項目名、内容、設定範囲、セット側（システムまたはユーザ）を詳細に示しています。テキスト部分は少なく、表が中心の構成です。グラフや図は含まれていません。
</overview>

<contents>
### 表
#### コントロールデータ（オペランド：s3）

| デバイス | 項目 | 内容 | 設定範囲 | セット側 |
| :--- | :--- | :--- | :--- | :--- |
| +0 | 実行数結果 | SP.ECPRTCL命令で実行したプロトコル数を格納。エラー発生プロトコルも含む。設定データやコントロールデータの誤り時は「0」を格納。 | 0, 1～8 | システム |
| +1 | 完了ステータス | 命令完了時に完了ステータスを格納。複数プロトコル実行時は最後の結果を格納。0：正常完了、0以外：異常完了（エラーコード） | ― | システム |
| +2～+9 | 実行プロトコル番号指定1～8 | 1～8番目に実行するプロトコル番号を指定。設定範囲は0または1～128。 | 0, 1～128 | ユーザ |
| +10～+17 | 照合一致受信パケット番号1～8 | 各プロトコルの通信タイプに受信が含まれる場合、照合一致した受信パケット番号を格納。通信タイプが「送信のみ」の場合は「0」を格納。プロトコル実行時にエラー発生時は「0」を格納。実行したプロトコル数が指定数未満の場合も「0」を格納。 | 0, 1～16 | システム |

**説明**
- 「実行数結果」はSP.ECPRTCL命令で実行したプロトコルの総数を示し、エラー発生したものも含む。
- 「完了ステータス」は命令の完了状態を示し、正常終了か異常終了かをコードで表す。
- 「実行プロトコル番号指定」はユーザが実行したいプロトコル番号を1～8まで指定可能。
- 「照合一致受信パケット番号」は通信タイプに受信が含まれる場合に受信パケット番号を格納し、送信のみの場合やエラー時は「0」となる。

以上の内容は、通信プロトコルの実行管理や結果確認に用いられるコントロールデータの詳細仕様を示しています。
</contents>