ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1184

<overview>
本ページは「24.4 SLMPフレーム送信命令」に関する説明で構成されています。ページ全体は以下のセクションで構成されています。
・テキスト部分：SLMPフレーム送信命令の概要、対応機種、使用条件の説明
・図部分：ラダー図、FBD/LD図の命令構造の説明
・表部分：実行条件の表、設定データ（オペランドの内容、範囲、データ型）の詳細表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 24.4 SLMPフレーム送信命令
SLMP対応機器に対してSLMPの伝文を送信する命令「SP.SLMPSND」について説明しています。

- 対応CPUはR00CPU、R01CPU、R02CPUで、バージョンによる制約はありません。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョン17以降で使用可能。
- エンジニアリングツールはバージョン1.020W以降で使用可能。
- RnPCPUはファームウェアバージョン13以降で使用可能。
- エンジニアリングツールはバージョン1.0405以降で使用可能。

#### 実行条件
命令「SP.SLMPSND」の実行条件は特に指定なし（トリガー条件の図示あり）。

### 図
#### ラダー図
- 命令の構文：ENO:=SP_SLMPSND(EN, U, s1, s2, d1, d2)
- 入出力はEN（実行条件）、U（ダミー）、s1、s2、d1、d2の6つのパラメータ。

#### FBD/LD図
- ブロック図でEN、U、s1、s2を入力、ENO、d1、d2を出力として示している。

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容                             | 範囲                                   | データ型 | データ型(ラベル)          |
|------------|--------------------------------|--------------------------------------|----------|---------------------------|
| (U)        | ダミー                         | ―                                    | 文字列   | ANYSTRING_SINGLE          |
| (s1)       | コントロールデータを格納する先頭デバイス | 1185ページ コントロールデータ         | ワード   | ANY16*1                   |
| (s2)       | 要求フレームを格納する先頭デバイス       | 1187ページ 要求フレーム               | ワード   | ANY16*1                   |
| (d1)       | 応答フレームを格納する先頭デバイス       | 1187ページ 応答フレーム               | ワード   | ANY16_ARRAY*2             |
| (d2)       | 命令完了にて1スキャンONするデバイス 異常完了時は(d2)+1もONします。 | ―                                    | ビット   | ANYBIT_ARRAY*2 (要素数:2) |
| EN         | 実行条件                       | ―                                    | ビット   | BOOL                      |
| ENO        | 実行結果                       | ―                                    | ビット   | BOOL                      |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定すること。
*2 同上。

</contents>