ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1186

<overview>
本ページは、内蔵Ethernet機能用命令の一部である「SLMPフレーム送信命令」に関する説明で構成されています。ページ全体は主に表形式で構成されており、各デバイスの項目ごとに内容、設定範囲、セット側の情報が記載されています。テキスト部分は表の説明や注釈で構成されており、表部分がメインです。グラフや図はなく、IPアドレスのビット構成を示す簡単な図が含まれています。
</overview>

<contents>
### 表
#### オペランド:(s1)のデバイス別項目説明

| デバイス | 項目 | 内容 | 設定範囲 | セット側 |
| --- | --- | --- | --- | --- |
| +10 | 再送回数 | (s1)+0で指定した実行タイプが1（到達確認あり）のときに有効。<br>■命令実行時<br>(s1)+11で指定した監視時間内に完了しない場合の再送回数（0～15回）<br>■命令完了時<br>再送を行った回数（結果）が格納される（0～15回） | 0～15 | ユーザ/システム |
| +11 | 到達監視時間 | 処理完了までの監視時間を指定。監視時間内に完了しない場合、(s1)+10で指定した回数まで再送される。<br>・0:10秒<br>・1～32767:1～32767秒 | 0～32767 | ユーザ |
| +12 | 時計セットフラグ | (s1)+13以降のデータ有効/無効状態を格納。正常完了時はクリアされる。<br>・0:無効<br>・1:有効 | ― | システム |
| +13 | 時計データ | 上位8ビット:月(01H～12H)<br>下位8ビット:年(00H～99H)西暦下2桁 | ― | システム |
| +14 | 時計データ | 上位8ビット:時(00H～23H)<br>下位8ビット:日(01H～31H) | ― | システム |
| +15 | 時計データ | 上位8ビット:秒(00H～59H)<br>下位8ビット:分(00H～59H) | ― | システム |
| +16 | 時計データ | 上位8ビット:年(00H～99H)西暦上2桁<br>下位8ビット:曜日(00H(日)～06H(土)) | ― | システム |
| +17 | 異常検出機器IPアドレス(第3,4オクテット) | 異常を検出した機器のIPアドレス第3オクテットと第4オクテットを格納。<br>ビット配置図あり（b15～b0のうちb8～b7が3、b0が4を示す） | ― | システム |
| +18 | 異常検出機器IPアドレス(第1,2オクテット) | 異常を検出した機器のIPアドレス第1オクテットと第2オクテットを格納。<br>ビット配置図あり（b15～b0のうちb8～b7が1、b0が2を示す） | ― | システム |

### テキスト（注釈）
- *(s1)+0の到達確認なしに設定した場合、受信データは設定されない。到達確認なしは特定の場合に設定推奨。*
- *同一SLMP対応機器に複数の要求伝文を送信する場合はシリアル番号を付加。シリアル番号はシステムが自動決定。*
- *プロセスCPU（二重化モード）ではA系/B系それぞれでシリアル番号を保持。*

</contents>