ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1187

<overview>
本ページは「要求フレーム」と「応答フレーム」に関する説明で構成されています。主に表形式で、各フレームのオペランド、デバイス、項目、内容、設定範囲、セット側の情報が整理されています。テキスト部分は表の注釈や補足説明が含まれており、図やグラフはありません。
</overview>

<contents>
### テキスト
#### 要求フレーム
- オペランド: (s2)
- 内容は表形式で示されており、監視タイマから要求データまでのデータ長指定や監視タイマの設定、SLMPの要求データ格納について説明。

#### 応答フレーム
- オペランド: (d1)
- 終了コードや応答データ長、応答データの格納方法について表形式で説明。
- 注釈として、応答データはバイト単位で下位バイト側から順に格納され、奇数バイト分の応答データ受信時の格納方法について補足あり。

### 表
#### 要求フレーム

| デバイス | 項目       | 内容                                                                                     | 設定範囲   | セット側 |
|----------|------------|------------------------------------------------------------------------------------------|------------|----------|
| +0       | 要求データ長 | 監視タイマから要求データまでのデータ長を指定（バイト単位）                               | 1～2000    | ユーザ   |
| +1       | 監視タイマ   | 要求伝文受信後、応答までの待ち時間設定（単位:250ms）<br>0:無限待ち<br>1～65535:1～65535×250ms | 0～65535   | ユーザ   |
| +2～+□  | 要求データ   | SLMPの伝文の要求データを格納                                                             | ―          | ユーザ   |

#### 応答フレーム

| デバイス | 項目         | 内容                                                                                         | 設定範囲 | セット側 |
|----------|--------------|----------------------------------------------------------------------------------------------|----------|----------|
| +0       | 応答データ長   | 終了コードから応答データまでのデータ長を格納（バイト単位）                                   | 2～2000  | システム |
| +1       | 終了コード     | コマンド処理結果が格納される。正常終了時は0、異常終了時は相手機器でセットされたエラーコードが格納 | ―        | システム |
| +2～+□  | 応答データ*1  | 要求データに対する実行結果がセットされる（コマンドによっては応答データを返さない場合もある）     | ―        | システム |

*1 応答データはバイト単位で下位バイト側から順に格納。奇数バイト分の応答データ受信時は最終データの格納エリアの下位バイトに最後の応答データが格納される。

</contents>