ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1191

<overview>
本ページは「24.5 ファイル転送機能用命令」の一部で、FTPクライアントによるファイル送付命令「SP.FTPPUT」について説明しています。構成は以下の通りです。
- テキスト部分：命令の対応CPU、使用条件、概要説明、注意事項
- 図部分：ラダー図、FBD/LD図による命令の構造表現
- 表部分：命令の実行条件、設定データの内容・範囲・データ型の詳細
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 24.5 ファイル転送機能用命令 FTPクライアントファイル送付 SP.FTPPUT
- 対応CPUはR00CPU、R01CPU、R02CPUで、バージョンによる制約はありません。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョン"22"以降で使用可能。エンジニアリングツールはバージョン"1.025β"以降。
- RnPCPUはファームウェアバージョン"13"以降で使用可能。エンジニアリングツールはバージョン"1.0405"以降。
- (s2)で指定したCPUユニットのファイルを、(s3)で指定したFTPサーバのフォルダパスへ送付する。
- FTPサーバは(s1)で指定することも可能。
- FTPサーバ指定時はCPUユニットのバージョン確認が必要。

### 図
- ラダー図：SP_FTPPUT命令のラダー表現。パラメータは(U)、(s1)、(s2)、(s3)、(d)。
- FBD/LD図：命令ブロックの入出力端子としてEN、ENO、U、d、s1、s2、s3が示されている。

### 表
#### 実行条件
| 命令       | 実行条件 |
|------------|----------|
| SP.FTPPUT  | 立ち上がりエッジ（↑） |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                                   | 範囲               | データ型       | データ型(ラベル)          |
|------------|--------------------------------------|--------------------|----------------|---------------------------|
| (U)        | ダミー                               | —                  | 文字列         | ANYSTRING_SINGLE          |
| (s1)       | コントロールデータを格納する先頭デバイス | コントロールデータ参照 | ワード         | ANY16_ARRAY (要素数4または172) |
| (s2)       | CPUユニットに格納しているファイル名（転送元） | —                  | Unicode文字列  | ANYSTRING_DOUBLE          |
| (s3)       | FTPサーバのフォルダパス（転送先）       | —                  | Unicode文字列  | ANYSTRING_DOUBLE          |
| (d)        | 命令完了で1スキャンONするデバイス。異常完了時は(d)+1もON | —                  | ビット         | ANYBIT_ARRAY (要素数2)    |
| EN         | 実行条件                             | —                  | ビット         | BOOL                      |
| ENO        | 実行結果                             | —                  | ビット         | BOOL                      |

#### 注釈
- Unicode文字列またはUnicode文字列が格納されている先頭デバイスを指定。
- データ型Unicode文字列は半角英数字、記号、カナ文字、全角文字（シフトJISコード）のみ使用可能。未対応文字は「_」として扱う。
- (s1)のFTPサーバ指定有無により配列要素数が変わる。
  - (s1)+0のビット15が0の場合：要素数4
  - (s1)+0のビット15が1の場合：要素数172
</contents>