ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1222

<overview>
本ページは「25.2 PID演算命令」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：PID演算命令の概要、対応CPU、動作説明、実行条件、機能説明
- 図部分：ラダー回路、FBD/LDの命令ブロック図
- 表部分：設定データの内容・範囲・データ型、使用可能デバイスの一覧
</overview>

<contents>
### テキスト
#### PID演算命令概要
PID演算命令は、設定した値(s1, s2, s3)からPID演算を行い、サンプリングタイムごとに演算結果(d)を格納します。対応CPUはR00CPU、R01CPU、R02CPUで制約はなく、RnCPU、RnENCPUはファームウェアバージョン17以降で使用可能です。

#### 実行条件
PID命令はパルス信号で実行されます。

#### 機能
目標値(s1)、測定値(s2)、制御用データ(s3)～(s3)+6を設定し、プログラムを実行すると、サンプリングタイム(s3)ごとに演算結果(MV)を出力値(d)に格納します。

### 図
- ラダー回路：PID命令はラダー上で「ENO:=PID(EN,s1,s2,s3,d);」の形式で記述されます。
- FBD/LD：PID命令のブロック図が示されており、入力にEN、s1、s2、s3、出力にENO、dがあります。

### 表
#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                         | 範囲           | データ型           | データ型(ラベル) |
|-------------|------------------------------|----------------|--------------------|------------------|
| (s1)        | 目標値(SV)を格納するデバイス | -32768～32767  | 符号付きBIN16ビット | ANY16            |
| (s2)        | 測定値(PV)を格納するデバイス | -32768～32767  | 符号付きBIN16ビット | ANY16            |
| (s3)        | 制御用データを格納する先頭デバイス | —              | 符号付きBIN16ビット | ANY16            |
| (d)         | 出力値(MV)を格納するデバイス | -32768～32767  | 符号付きBIN16ビット | ANY16            |
| EN          | 実行条件                     | —              | ビット             | BOOL             |
| ENO         | 実行結果                     | —              | ビット             | BOOL             |

#### 使用可能デバイス

| オペランド | ビットデバイス                             | ワードデバイス                             | ダブルワードデバイス | 間接指定 | 定数 | その他 |
|------------|------------------------------------------|--------------------------------------------|---------------------|----------|------|--------|
| (s1)       | なし                                     | T, ST, C, D, W, SD, SW, FD, R, ZR, RD    | Z, LT, LST, LC      | なし     | ○    | なし   |
| (s2)       | なし                                     | T, ST, C, D, W, SD, SW, FD, R, ZR, RD    | なし                | ○        | なし | なし   |
| (s3)       | なし                                     | T, ST, C, D, W, SD, SW, FD, R, ZR, RD    | なし                | ○        | なし | なし   |
| (d)        | なし                                     | T, ST, C, D, W, SD, SW, FD, R, ZR, RD    | なし                | ○        | なし | なし   |

※ビットデバイスは使用不可、ワードデバイスは指定可能、間接指定はs2～dに対応。

</contents>