ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1224

<overview>
このページは主に2つのセクションで構成されています。  
1つ目は「オペランド(s3)」に関する表形式の説明で、デバイスのビットごとの動作内容や設定パラメータが記載されています。  
2つ目は「エラー」セクションで、エラーコードとその内容を一覧表形式で詳細に説明しています。  
テキストは表形式が中心で、各ビットやエラーコードの意味や条件が具体的に示されています。グラフや図は含まれていません。
</overview>

<contents>
### テキスト・表
#### オペランド(s3)
- デバイス「+24」から「+28」までの各ビットやパラメータの内容を説明。
- 「警報出力」ビット0～3は入力変化量や出力変化量の増側・減側のオーバ状態を示す。
- 「PV値スレッショルド(ヒステリシス)幅(SHPV)」は測定値(PV)のふらつきに応じて設定し、動作設定(ビット6)によりリミットサイクル法選択時に占有される。
- 「出力値上限(ULV)」「出力値下限(LLV)」は出力値(MV)の最大・最小出力値設定。
- 「チューニングサイクル終了からPID制御開始までのウェイト設定パラメータ(Kw)」は-5～32717[%]の範囲で設定可能。
- 備考欄には各ビットの動作条件や占有条件が記載されている。

#### エラー
- エラーコード(SD0)とその内容を一覧表で示す。
- 代表的なエラー内容は以下の通り：
  - 11A0H～11A6H：サンプリングタイムや入力フィルタ定数、比例ゲイン、積分時間、微分ゲイン、微分時間の範囲外指定時のエラー。
  - 11A7H～11ABH：測定値変化量や偏差、積分計算値、微分ゲイン、微分計算値のオーバーフロー。
  - 11ACH：PID演算結果のオーバーフロー。
  - 11ADH～11AFH：出力上限・下限設定値の不整合や入力変化量警報設定値の不整合。
  - 11AFH以降はステップ応答法やリミットサイクル法に関するエラーで、オートチューニングの動作不良やパラメータの不整合、測定時間超過、比例ゲインのオーバーフローなどが記載されている。
- ステップ応答法やリミットサイクル法に関するエラーは詳細な原因や条件が箇条書きで説明されている。

### ポイント
- 表はエラーコードと内容が対応しており、PID制御のパラメータ設定やオートチューニングに関するトラブルシューティングに役立つ。
- 各エラーは具体的なパラメータ範囲外や計算オーバーフローなど、技術的な詳細が含まれている。
</contents>