ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1244

<overview>
本ページは「指定ループNo.のパラメータ変更」に関する説明で構成されています。  
ページ全体は以下のセクションで構成されています。  
1. テキスト部分：命令の概要説明、注意事項、実行条件の説明  
2. 図部分：ラダー図、FBD/LD図、実行条件のタイミング図  
3. 表部分：設定データの内容・範囲・データ型の説明表、使用可能デバイス一覧表  
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 指定ループNo.のパラメータ変更
S(P).PIDPRMW命令は、指定したループNo.の演算パラメータを、指定したデバイス番号以降に格納されているPID制御用データに変更する命令です。  
プロセスCPU（二重化モード）およびSIL2プロセスCPUの両系実行プログラムで使用した場合、バックアップモード時の待機系で動作に制約があります（詳細はMELSEC iQ-R CPUユニットユーザーズマニュアル応用編参照）。

#### 実行条件
- S.PIDPRMW命令は立ち上がりエッジで実行されます。  
- SP.PIDPRMW命令は立ち下がりエッジで実行されます。

### 図
- ラダー図：s1、s2の2つの入力を持ち、ENO出力を返す構造。  
- ST言語：ENO:=S_PIDPRMW(EN,s1,s2); または ENO:=SP_PIDPRMW(EN,s1,s2); の形式。  
- FBD/LD図：EN入力、s1、s2入力、ENO出力を持つブロック図。  
- 実行条件のタイミング図：S.PIDPRMWはパルスの立ち上がりで実行、SP.PIDPRMWはパルスの立ち下がりで実行されることを示す。

### 表
#### 設定データ（内容、範囲、データ型）

| オペランド | 内容                             | 範囲       | データ型       | データ型（ラベル） |
| :--------- | :------------------------------ | :--------- | :------------- | :----------------- |
| (s1)       | 変更するループNo.                | 1～32      | 符号なしBIN16ビット | ANY16              |
| (s2)       | 変更するPID制御用データが格納されている先頭デバイス | ―          | ワード         | ANY16*1            |
| EN         | 実行条件                        | ―          | ビット         | BOOL               |
| ENO        | 実行結果                        | ―          | ビット         | BOOL               |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定する必要がある。

#### 使用可能デバイス

| オペランド | ビット                             | ワード                             | ダブルワード | 間接指定 | 定数 | その他 |
| :--------- | :-------------------------------- | :-------------------------------- | :----------- | :------- | :--- | :----- |
| (s1)       | ○（X, Y, M, L, SM, F, B, SB, FX, FY） | ○（T, ST, C, D, W, SD, SW, FD, R, ZR, RD） | ―            | ―        | ○    | ―      |
| (s2)       | ―                                 | ―                                 | ―            | ○        | ―    | ―      |

### ポイント
- (s1)は変更するループNo.を指定し、1～32の範囲で符号なし16ビットのデータ型を使用。  
- (s2)はPID制御用データの先頭デバイスを指定し、ワード型で配列ラベルの要素指定が必要。  
- ENは命令の実行条件、ENOは実行結果を示すビット。  
- 使用可能なデバイスはビット、ワード、間接指定、定数などがあり、用途に応じて選択可能。

</contents>