ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1246

<overview>
このページは「PID制御命令(完全微分)」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：PID制御命令の概要説明と完全微分の特徴
- 表部分：PID制御命令の性能仕様を示した表（PID制御ループ数、サンプリング周期、PID演算方式、PID定数設定範囲など）
- 図部分：PID制御のブロック図と演算式の説明図
</overview>

<contents>
### テキスト
#### PID制御命令(完全微分)
完全微分は、微分項の入力をそのまま使用するPID制御です。入力信号PVの変化に対して微分項が作用し、制御を行います。

### 表
#### PID制御命令の性能仕様

| 項目 | "PIDリミット制限あり"時 | "PIDリミット制限なし"時 |
| :--- | :--- | :--- |
| PID制御ループ数 | — | 最大32ループ |
| サンプリング周期 | Ts | 0.01〜60.00s |
| PID演算方式 | — | 測定値微分形完全微分(正動作/逆動作) |
| PID定数設定範囲 | 比例定数 Kp | 0.01〜100.00 |
|  | 積分定数 Ti | 0.1〜3000.0s |
|  | 微分定数 Td | 0.00〜300.00s |
| 設定値設定範囲 SV | 0〜2000 | -32768〜32767 |
| 測定値設定範囲 PV | -50〜2050 | -32768〜32767 |
| 操作量出力範囲 MV | — | — |

### 図
#### PID演算のブロック図と演算式
- ブロック図は、設定値(SV)と測定値(PV)の差を積分項(1 + 1/(Ti・s))と微分項(Td・s)に分けて演算し、比例ゲイン(Kp)をかけて操作量(MV)を算出する構成です。
- 外乱(W)と検出雑音(V)も加味されていることが示されています。
- 各記号の意味は以下の通りです。
  - Kp：ゲイン
  - W：外乱
  - P：制御対象
  - V：検出雑音
</contents>