ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1253

<overview>
このページは「指定ループNo.の演算停止」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：PIDSTOP(P)命令の概要、機能説明、エラーコードの説明
- 図部分：ラダー図、FBD/LD図、実行条件の波形図
- 表部分：命令の実行条件表、設定データの内容・範囲・データ型表、使用可能デバイス表、エラーコード表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 指定ループNo.の演算停止 PIDSTOP(P)
この命令は、指定されたループNo.のPID演算を停止します。プロセスCPU（二重化モード）およびSIL2プロセスCPUの両系実行プログラムで使用した場合、バックアップモード時の待機系で動作に制約があります。

**機能**
- (s)で指定されたループNo.のPID演算を停止します。
- PIDSTOP(P)命令で停止したループは、PIDINIT(P)命令を実行してもPID演算を再開しません。
- 停止中は演算データを保持します。

#### エラー
| エラーコード(SD0) | 内容 |
|-------------------|------|
| 3405H | (s)に指定可能な範囲外のデータを設定したとき。<br>・指定したループNo.が存在しない<br>・指定した値が1～32以外 |
| 3422H | PIDSTOP(P)命令実行前に、PIDINIT(P)命令、PIDCONT(P)命令を実行していないとき。 |

### 図
- **ラダー図**  
  (s)入力で指定されたループNo.のPID演算を停止する命令ブロックが示されています。

- **FBD/LD図**  
  EN（イネーブル）入力、ENO（イネーブル出力）、および(s)入力を持つPIDSTOP命令のブロック図が示されています。

- **実行条件の波形図**  
  - PIDSTOP命令は立ち上がりエッジで実行されることを示す波形
  - PIDSTOPP命令は立ち下がりエッジで実行されることを示す波形

### 表
#### 実行条件
| 命令 | 実行条件 |
|------|----------|
| PIDSTOP | 立ち上がりエッジ |
| PIDSTOPP | 立ち下がりエッジ |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
|------------|------|------|----------|------------------|
| (s) | 停止するループNo. | 1～32 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
|------------|--------|--------|--------------|----------|------|--------|
| (s) | X, Y, M, L, SM, F, B, SB, FX, FY | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | Z | LT, LST, LZ | K, H | E | $ |
| | ○ | ― | ○ | ― | ― | ○ | ○ | ― | ― |

</contents>