ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1274

<overview>
本ページは、DMOV(P)命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の対応CPUバージョン制限、命令の概要説明、実行条件の説明
- 図部分：ラダー図、FBD/LD図の命令構造図
- 表部分：実行条件の命令別タイミング表、設定データの内容・範囲・データ型表、使用可能デバイスの一覧表
</overview>

<contents>
### テキスト
#### DMOV(P)命令概要
- R00CPU、R01CPU、R02CPUはバージョン制限なしで使用可能。
- RnCPU（R00CPU、R01CPU、R02CPU除く）、RnENCPUはファームウェアバージョン12以降で使用可能。エンジニアリングツールはバージョン1.015R以降対応。
- プロセスCPU（プロセスモード）はファームウェアバージョン03以降で使用可能。ツールはバージョン1.020W以降対応。
- プロセスCPU（二重化モード）はファームウェアバージョン18以降で使用可能。ツールはバージョン1.050C以降対応。

指定ブロックのステップ活性状態をビット情報として指定デバイスへBIN32ビットデータ単位で読み出す命令。

### 図
- ラダー図：DMOV命令のラダー回路表現。入力(s)、出力(d)の構成。
- FBD/LD図：EN（実行条件）、ENO（実行結果）、s（転送元）、d（転送先）を示すブロック図。

### 表
#### 実行条件
| 命令   | 実行条件（信号波形）         |
|--------|-----------------------------|
| DMOV   | ハイレベル信号時に実行       |
| DMOVP  | 立ち上がりエッジで実行       |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                         | 範囲 | データ型           | データ型(ラベル) |
|------------|------------------------------|------|--------------------|------------------|
| (s)        | 転送元のデータが格納されているデバイス番号 | ―    | 符号付きBIN32ビット | ANY32            |
| (d)        | 転送先のデバイス番号           | ―    | 符号付きBIN32ビット | ANY32            |
| EN         | 実行条件                     | ―    | ビット             | BOOL             |
| ENO        | 実行結果                     | ―    | ビット             | BOOL             |

#### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード         | 間接指定 | 定数 | その他 (BLO, S□) |
|------------|----------------------------------|----------------------------------------|----------------------|----------|------|------------------|
| (s)        | ○*1 (X, Y, M, L, SM, F, B, S, SB, FX, FY) | 使用不可                               | 使用不可             | 使用不可 | 使用不可 | ○                |
| (d)        | ○                                | ○ (T, ST, C, D, W, SD, SW, FD, R, ZR, RD) | ○ (U□, J□, U3E□, H) | ○        | ―    | ―                |

*1 Sのみ使用可能。

以上より、DMOV(P)命令は指定したステップの活性状態を32ビット単位で転送元から転送先デバイスへ読み出す命令であり、対応CPUや使用可能デバイス、実行条件が詳細に規定されています。
</contents>