ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1318

<overview>
本ページは「32.4 BOOL型→DINT型変換」についての説明で構成されています。テキスト部分では関数の概要、引数の説明、機能の詳細、演算結果の説明があり、表形式で引数の内容や演算結果の条件と結果が整理されています。図はラダーやFBD/LD、ST言語での関数ブロックの形状を示しています。グラフはなく、演算処理の流れを示す矢印付きの簡単な図が含まれています。
</overview>

<contents>
### テキスト
#### 32.4 BOOL型→DINT型変換
関数名：BOOL_TO_DINT(_E)

BOOL型データをDINT型データへ変換する関数です。

対応CPU: RnCPU、RnENCPU、RnPCPU（プロセス・二重化）、RnPSFCPU（一般・安全）

#### 言語別使用例
- ラダー、FBD/LD
  - EN/ENOなし、EN/ENO付きの関数ブロック図を掲載
- ST言語
  - EN/ENOなし: d := BOOL_TO_DINT(s);
  - EN/ENO付き: d := BOOL_TO_DINT_E(EN, ENO, s);

#### 設定データ
| 引数 | 内容 | 種別 | データ型 |
| --- | --- | --- | --- |
| EN | 実行条件(TRUE:実行、FALSE:停止) | 入力変数 | BOOL |
| s(IN) | 入力 | 入力変数 | BOOL |
| ENO | 出力状態(TRUE:正常実行、FALSE:異常または停止) | 出力変数 | BOOL |
| d | 出力 | 出力変数 | DINT |

#### 機能
##### 演算処理
- 入力(s)のBOOL型データをDINT型データに変換し、出力(d)に渡す。
- 入力値がFALSEの場合はDINT型の0を出力。
- 入力値がTRUEの場合はDINT型の1を出力。
- (s)への入力値はBOOL型のデータ値。

##### 演算結果
1. EN/ENOなしファンクション
   - 演算処理を実行し、(d)から演算出力値が出力される。
2. EN/ENO付きファンクション
   - 実行条件と演算結果は以下の通り。

| 実行条件 EN | 演算結果 ENO | (d) |
| --- | --- | --- |
| TRUE(演算実行) | TRUE | 演算出力値 |
| FALSE(演算停止) | FALSE*1 | 不定値 |

*1 ENOからFALSEが出力された場合、(d)から出力されるデータは不定値となるため、(d)のデータを使用しないようプログラムで処理する必要がある。

#### エラー
演算エラーはありません。

### 図
- ラダー、FBD/LDの関数ブロック図
  - EN/ENOなし: 入力s、出力dのシンプルなブロック
  - EN/ENO付き: EN入力、ENO出力を持つブロック
- ST言語の記述例を示すコードスニペット

### 表
- 引数の内容、種別、データ型をまとめた表
- 実行条件と演算結果の対応表

### 演算処理の流れ図
- BOOL値FALSE → DINT値0
- BOOL値TRUE → DINT値1
の変換を矢印で示した簡単な図
</contents>