ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1321

<overview>
本ページはWORD型データをBOOL型データに変換する関数「WORD_TO_BOOL(_E)」について解説しています。構成は以下の通りです。
- テキスト部分：関数の概要説明、設定データの引数説明、機能の詳細（演算処理と演算結果）、エラー情報
- 図部分：ラダー、FBD/LD、ST言語での関数ブロックの形状と使用例
- 表部分：引数の内容・種別・データ型の一覧表、演算結果の条件と出力値の表
- グラフ部分はなし
</overview>

<contents>
### テキスト
#### WORD_TO_BOOL(_E)関数概要
WORD型データをBOOL型データへ変換する関数です。対応CPUはRnCPU、RnENCPU、RnPCPU（プロセス、二重化）、RnPSFCPU（一般、安全）など複数あります。

#### 設定データ
| 引数 | 内容 | 種別 | データ型 |
| --- | --- | --- | --- |
| EN | 実行条件（TRUE:実行、FALSE:停止） | 入力変数 | BOOL |
| s(IN) | 入力 | 入力変数 | WORD |
| ENO | 出力状態（TRUE:正常、FALSE:異常） | 出力変数 | BOOL |
| d | 出力 | 出力変数 | BOOL |

#### 機能
##### 演算処理
- 入力されたWORD型データ(s)をBOOL型データに変換し、dから出力する。
- 入力値が0Hの場合はFALSEを出力。
- 入力値が0H以外の場合はTRUEを出力。
- sへの入力値はWORD型のデータ値。

##### 演算結果
1. EN/ENOなしファンクション
   - 演算処理を実行し、dから演算出力値が出力される。
2. EN/ENO付きファンクション
   - 実行条件と演算結果は以下の通り。

| EN | ENO | (d) |
| --- | --- | --- |
| TRUE（演算実行） | TRUE | 演算出力値 |
| FALSE（演算停止） | FALSE*1 | 不定値 |

*1 ENOからFALSEが出力された場合、(d)から出力されるデータは不定値となるため、その場合は(d)から出力されたデータを使用しないようプログラム処理を行う必要がある。

#### エラー
演算エラーはありません。

### 図
- ラダー、FBD/LDの関数ブロック形状
  - EN/ENOなし：s入力、d出力のシンプルなブロック
  - EN/ENO付き：EN入力、ENO出力付きのブロック
- ST言語での使用例
  - EN/ENOなし：d := WORD_TO_BOOL(s);
  - EN/ENO付き：d := WORD_TO_BOOL_E(EN, ENO, s);

### 表
- 設定データの引数一覧（上記参照）
- 演算結果の条件と出力値（上記参照）

</contents>