ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1340

<overview>
このページは「32.22 INT型→DINT型変換」についての説明で構成されています。  
主に以下のセクションがあります。  
・テキスト部分：関数の概要、設定データの説明、機能の詳細、演算処理の説明、演算結果の説明、エラー情報  
・図部分：ラダー、FBD/LDの関数ブロックの図解（EN/ENOなし、EN/ENO付き）  
・表部分：引数の内容・種別・データ型の一覧表、実行条件と演算結果の対応表  
・簡単な図解：INT型データをDINT型データに変換するイメージ図  
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 32.22 INT型→DINT型変換
関数名：INT_TO_DINT(_E)  
INT型データをDINT型データへ変換します。

#### 設定データ
■内容、種別、データ型  
| 引数 | 内容 | 種別 | データ型 |  
| --- | --- | --- | --- |  
| EN | 実行条件(TRUE:実行、FALSE:停止) | 入力変数 | BOOL |  
| s(IN) | 入力 | 入力変数 | INT |  
| ENO | 出力状態(TRUE:正常、FALSE:異常) | 出力変数 | BOOL |  
| d | 出力 | 出力変数 | DINT |  

#### 機能
■演算処理  
・入力されたINT型データ(s)をDINT型データに変換し、出力(d)します。  
・sへの入力値はINT型のデータ値です。

■演算結果  
1. EN/ENOなしファンクション  
　演算処理を実行し、dから演算出力値が出力されます。  
2. EN/ENO付きファンクション  
　実行条件と演算結果は以下の通りです。

| 実行条件 EN | 演算結果 ENO | (d) |  
| --- | --- | --- |  
| TRUE(演算実行) | TRUE | 演算出力値 |  
| FALSE(演算停止) | FALSE*1 | 不定値 |  

*1 ENOがFALSEの場合、dから出力されるデータは不定値となるため、その場合はdから出力されたデータを使用しないようプログラム処理を行う必要があります。

#### エラー
演算エラーはありません。

### 図
・ラダー、FBD/LDの関数ブロック図  
　- EN/ENOなし：入力s、出力dのシンプルなブロック  
　- EN/ENO付き：入力EN、s、出力ENO、dのブロック  

・INT型データ(例：1234)がDINT型データ(同じ値1234)に変換されるイメージ図
</contents>