ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1353

<overview>
本ページは「32.32 DINT型→BCD型変換」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：関数名、対応CPU、概要説明、設定データの引数説明、機能の演算処理説明
- 図部分：ラダー回路図（EN/ENOなし、EN/ENO付き）、ビット構成の変換イメージ図
- 表部分：引数の内容、種別、データ型をまとめた表
</overview>

<contents>
### テキスト
#### 32.32 DINT型→BCD型変換
関数名：DINT_TO_BCD(_E)  
対応CPU：RnCPU、RnECPU（プロセス、三重化、一般、安全）  
説明：DINT型データをBCD型データへ変換します。

#### 設定データ
■内容、種別、データ型  
| 引数 | 内容 | 種別 | データ型 |
| --- | --- | --- | --- |
| EN | 実行条件(TRUE:実行、FALSE:停止) | 入力変数 | BOOL |
| s(IN) | 入力 | 入力変数 | DINT |
| ENO | 出力状態(TRUE:正常、FALSE:異常) | 出力変数 | BOOL |
| d | 出力 | 出力変数 | ANY_BIT |

#### 機能
■演算処理  
- 入力されたDINT型のデータ(s)をBCD型(DWORD型)のデータに変換し、出力(d)します。  
- 入力例として「99999999」がDINTで与えられた場合、BCD(DWORD)では「99999999H」となります。  
- ビット構成の図では、DINTのビット配列がBCDのビット配列に変換される様子を示しています。  
- 注意点として、(s)の入力値はDINT型のデータ値であり、(d)がWORD型の場合は0～9999の範囲、DWORD型の場合は0～99999999の範囲内である必要があります。  
- (d)にはWORD型、DWORD型が指定可能ですが、BOOL型は指定できません。

### 図
- ラダー回路図  
  - EN/ENOなし：s入力からd出力へ変換するシンプルな構成  
  - EN/ENO付き：EN入力で実行制御し、ENO出力で状態を返す構成  
- ビット構成図  
  - DINT型のビット配列（31ビットから0ビット）とBCD(DWORD)型のビット配列の対応を示す。  
  - 具体例として「99999999」のDINT値がBCDの16進数表現「99999999H」に変換される過程をビット単位で解説。

### 表
#### 設定データ（引数詳細）
| 引数 | 内容 | 種別 | データ型 |
| :--- | :--- | :--- | :--- |
| EN | 実行条件(TRUE:実行、FALSE:停止) | 入力変数 | BOOL |
| s(IN) | 入力データ | 入力変数 | DINT |
| ENO | 出力状態(TRUE:正常、FALSE:異常) | 出力変数 | BOOL |
| d | 出力データ | 出力変数 | ANY_BIT |

</contents>