ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1426

<overview>
本ページは「33.10 COS⁻¹演算」についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：関数の概要、機能説明、演算処理の詳細、演算結果の説明、エラーについての解説。
- 表部分：ラダー回路図の説明、引数の内容・種別・データ型の一覧、演算結果の条件と結果の対応表、エラーコードと内容の一覧。
- 図部分：ラダー回路図の簡単な図示（EN/ENOなし、EN/ENO付きの2種類）。
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 33.10 COS⁻¹演算
入力値のCOS⁻¹（逆余弦）値を出力する関数「ACOS(_E)」について説明しています。

##### 機能
- 入力されたREAL型データ(s)のCOS⁻¹値を演算し、出力(d)します。
- 入力値をA、演算出力値をBとすると、B=COS⁻¹ Aとなります。
- 入力値(s)はREAL型で、範囲は-1.0～1.0です。
- 出力(d)はラジアン単位（角度×π/180）で表されます。

##### 演算結果
1. EN/ENOなしファンクション  
   演算処理を実行し、dから演算出力値が出力されます。

2. EN/ENO付きファンクション  
   実行条件と演算結果は以下の通りです。

| 実行条件 EN | 演算結果 ENO | (d) |
|-------------|--------------|-----|
| TRUE（演算実行） | TRUE | 演算出力値 |
| FALSE（演算停止） | FALSE*1 | 不定値 |

*1 ENOからFALSEが出力された場合、dから出力されるデータは不定値となるため、その場合はdのデータを使用しないようプログラム処理を行う必要があります。

##### エラー
| エラーコード (SD0) | 内容 |
|--------------------|------|
| 3402H | (s)で指定したデータが0のとき。 |
| 3405H | ACOS(_E)で入力された値が-1.0～1.0以外のとき。 |

### 表
#### ラダー、FBD/LDの回路図説明
- EN/ENOなしの場合：入力sから出力dへ直接COS⁻¹演算を行う。
- EN/ENO付きの場合：EN入力があり、ENO出力もある。ENがTRUEのときに演算し、dに出力。

#### 設定データ（引数、内容、種別、データ型）

| 引数 | 内容 | 種別 | データ型 |
|------|------|------|----------|
| EN | 実行条件(TRUE:実行、FALSE:停止) | 入力変数 | BOOL |
| s(IN) | 入力 | 入力変数 | ANY_REAL |
| ENO | 出力状態(TRUE:正常、FALSE:異常) | 出力変数 | BOOL |
| d | 出力 | 出力変数 | ANY_REAL |

</contents>