ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1499

<overview>
このページは「二安定ファンクションブロック」に関する説明で構成されています。内容は主にテキスト説明、タイミングチャート（グラフ）、および条件と結果を示した表の3つのセクションに分かれています。テキスト部分では機能の概要と演算処理の説明があり、グラフ部分ではタイミングチャートを用いて動作のタイミングを視覚的に示しています。表部分ではEN/ENO付きファンクションブロックの実行条件と演算結果の関係が整理されています。
</overview>

<contents>
### テキスト
#### 機能
- 演算処理
  - (s1)がONすると、(d)をSETする。
  - (s2)がONすると、(d)をRESETする。
  - (s2)がONのとき、(s1)をONにしても(d)はSETされない。

#### 演算結果
1. EN/ENOなしファンクションブロック
- 演算処理を実行し、(d)から演算出力値が出力される。

2. EN/ENO付きファンクションブロック
- 実行条件と演算結果は表に示す通り。

#### エラー
- 演算エラーはありません。

### 図（タイミングチャート）
1. EN/ENOなしファンクションブロックのタイミングチャート
- (s1)、(s2)、(d)のON/OFF状態が時間軸に沿って示されている。
- (s1)がONかつ(s2)がOFFの時に(d)がONになる。
- (s2)がOFFからONに変わると(d)がOFFになる。

2. EN/ENO付きファンクションブロックのタイミングチャート
- EN、(s1)、(s2)、ENO、(d)のON/OFF状態が時間軸に沿って示されている。
- ENがONで(s1)がONかつ(s2)がOFFの時に(d)がONになる。
- ENがONで(s2)がOFFからONに変わると(d)がOFFになる。

### 表
| 実行条件 | 演算結果 |
| :--- | :--- | :--- |
| EN | ENO | (d) |
| TRUE（演算実行） | TRUE | 演算出力値 |
| FALSE（演算停止） | FALSE | 前回出力値 |

</contents>