ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1512

<overview>
このページは「カウンタ/タイマファンクションブロック」の一部で、主に演算処理に関する説明で構成されています。ページ構成は以下の通りです。
- テキスト部分：演算処理の概要、動作条件、カウンタの値の範囲、リセット方法の説明
- 図部分：ラダープログラム例、STプログラム例、回路例、タイミングチャートの4つの図があり、動作の具体例を示している
- 表やグラフはなく、図は主にプログラム構造や信号のタイミングを示すもの
</overview>

<contents>
### テキスト
#### 機能 - 演算処理
- (s1)の立ち上がり（OFF→ON）を検出してカウントします。なお、(s1)がONのままではカウントされません。
- カウントは(s3)の値から開始し、(s2)の値になると(d2)がONします。
- 現在のカウント値は(d1)に格納されます。
- (s2)の値は0～32767の範囲で指定可能です。
- (s3)には-32768～32767の値が指定可能ですが、負の値を指定した場合は0が初期値となります。
- カウンタの現在値(d1)をリセットしたい場合は、FBの(s1)を直接リセットしてください。

### 図
#### ラダープログラム例
- RST命令を用いてM0をリセットし、COUNTER_FB_M_1.Coilにd信号を接続している。

#### STプログラム例
- RST(M0, COUNTER_FB_M_1.Coil)という命令でリセット処理を行う。

#### 回路例
- COUNTER_FB_Mブロックに対して、M0がCoil入力、10がPreset、1がValueIn、D10がValueOut、M10がStatusとして接続されている。

#### タイミングチャート
- M0の信号がOFFからONに変わるタイミングでカウントが進み、D10の値が1、2、3…10と変化する様子を示す。
- D10が10になるとM10がONになる動作を表している。

### エラー
- 演算エラーはありません。
</contents>