ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1582

<overview>
本ページは「PIDの3定数の求め方」についての説明で構成されています。テキスト部分ではPID演算命令のオートチューニング機能の概要とリミットサイクル法の説明があり、動作特性の例も記載されています。図部分には入力値と出力値の時間変化を示すグラフがあり、リミットサイクル法の動作を視覚的に表現しています。表部分には制御形態ごとのPIDの3定数（比例ゲイン、積分時間、微分時間）の計算式がまとめられています。
</overview>

<contents>
### テキスト
#### PIDの3定数の求め方
PID演算命令のオートチューニング機能には、リミットサイクル法とステップ応答法の2種類があり、本ページではリミットサイクル法の概要を説明しています。

##### リミットサイクル法の概要
入力値の振幅(a)、振動周期(τ, τ_on)を求め、動作特性と3定数の式により比例ゲイン(K_p)、積分時間(T_i)、微分時間(T_D)を算出する方法です。

##### リミットサイクル法とは
二位置制御（偏差により出力上限値(ULV)と出力下限値(LLV)を切り換えて出力）を行ったときの入力値の変化を測定し、PIDの3定数を求める方法です。

##### 動作特性（逆動作の例）
チューニングサイクル終了後、τ_Wの間は出力値(MV)は出力下限値(LLV)を保持し、通常のPID制御に移行します。τ_Wは(50+K_W)/100×(τ-τ_on)で求められ、ウェイト設定パラメータ(K_W)はs3+28で設定可能です。（設定範囲K_W=-50～32717[%]、異常範囲指定時はτ_W=0として動作）

### 図
- グラフは時間(t)に対する出力値(MV)の変化を示し、ULV（出力上限値）とLLV（出力下限値）の間でスイッチングしている様子が描かれています。
- 入力値のグラフはSV（目標値）を中心に振幅aで上下に振動し、SV±SHPV（PV値スレッショルド幅）を示しています。
- 時間軸上にτ_0、τ_1、τ_2、τ_on、τ_Wの区間が示され、リミットサイクル法の動作周期とタイミングを表しています。

### 表
#### 動作特性と3定数

| 制御形態           | 比例ゲイン(K_p)[%]                      | 積分時間(T_i)[×100ms]                                  | 微分時間(T_D)[×10ms]                                  |
|--------------------|---------------------------------------|-------------------------------------------------------|-------------------------------------------------------|
| 比例制御(P動作)のみ | \(\frac{1}{a} (ULV-LLV) \times 100\) | ―                                                     | ―                                                     |
| PI制御(PI動作)      | \(0.9 / a (ULV-LLV) \times 100\)      | \(33 \times \tau_{on} \left(1 - \frac{\tau_{on}}{\tau}\right)\) | ―                                                     |
| PID制御(PID動作)    | \(1.2 / a (ULV-LLV) \times 100\)      | \(20 \times \tau_{on} \left(1 - \frac{\tau_{on}}{\tau}\right)\) | \(50 \times \tau_{on} \left(1 - \frac{\tau_{on}}{\tau}\right)\) |

---

**用語説明**  
- ULV: 出力上限値  
- LLV: 出力下限値  
- SV: 目標値  
- t: 時間  
- SHPV: PV値スレッショルド（ヒステリシス）幅  
</contents>