ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page1583

<overview>
このページは「ステップ応答法の概要」について説明しています。ページ構成は以下の通りです。
- テキスト部分：ステップ応答法の定義、目的、動作特性の説明
- 図部分：ステップ応答の動作特性を示す2つのグラフ（出力値の時間変化、入力値の変化量の時間変化）
- 表部分：制御形態ごとのPIDの3定数（比例ゲイン、積分時間、微分時間）の算出式と値の一覧表
</overview>

<contents>
### テキスト
#### ステップ応答法の概要
PID制御の3定数（比例ゲインKp、積分時間Ti、微分時間Td）の最適値を求める方法として、ステップ応答法について説明しています。

##### ■ステップ応答法とは
制御システムに対して0から100%のステップ状の出力を与え、入力変化から求められる動作特性（最大傾斜R、無駄時間L）を用いてPIDの3定数を求める方法です。ステップ状の出力は0～75%や0～50%でも可能です。

### 図
#### 動作特性のグラフ
1. 出力値（MV）が時間（t）に対して0%から100%にステップ的に変化するグラフ。
2. 入力値の変化量が時間（t）に対して変化するグラフ。無駄時間Lの後に立ち上がりが始まり、最大傾斜Rが示されています。

- MV：出力値
- L：無駄時間
- R：最大傾斜
- t：時間

### 表
#### 動作特性と3定数の関係

| 制御形態           | 比例ゲイン(Kp)[%]               | 積分時間(Ti)[×100ms] | 微分時間(Td)[×10ms] |
|--------------------|--------------------------------|----------------------|---------------------|
| 比例制御(P動作)のみ | (1/RL) × MV × 100              | ―                    | ―                   |
| PI制御(PI動作)      | (0.9/RL) × MV × 100            | 33L                  | ―                   |
| PID制御(PID動作)    | (1.2/RL) × MV × 100            | 20L                  | 50L                 |

この表は、制御形態ごとに比例ゲイン、積分時間、微分時間の算出式や値を示しています。
</contents>