ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page165

<overview>
本ページは「5.3 出力命令」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件、注意事項などの解説
- 図部分：ラダー図、ST言語例、FBD/LDブロック図の3種類の命令表現
- 表部分：命令の実行条件、設定データの内容・範囲・データ型、使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 5.3 出力命令（アウト：タイマ、カウンタ、アナンシェータを除く）
演算結果を指定されたデバイスへ出力する命令「OUT」について説明しています。

- 対象CPU：RnCPU、RnENCPU（プロセス、二重化、一般、安全）に対応。
- 命令の概要：演算結果を指定デバイスへ出力する。
- 実行条件：常時実行。

#### ■実行条件
| 命令 | 実行条件 |
| --- | --- |
| OUT | 常時実行 |

#### ■設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
| --- | --- | --- | --- | --- |
| (d) | ON/OFFするデバイス番号 | － | ビット | ANY_BOOL |
| EN | 実行条件 | － | ビット | BOOL |
| ENO | 実行結果 | － | ビット | BOOL |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能。

#### ■使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他（DY） |
| --- | --- | --- | --- | --- | --- | --- |
| (d) | X, Y, M, L, SM, F, B, SB, FX, FY ○1 | J口×口 ○2 | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U口×G口, J口×口, Z, U3E口×(H)G口 | LT, LST, LC | LZ | － | － | － | ○ |

- 注釈
  - *1 Fを使用する場合は別命令OUT Fを参照（177ページ）
  - *2 T, STを使用する場合はOUT T、OUT HT、OUT ST、OUTH ST命令を参照（167ページ）
  - *3 SIL2プロセスCPUおよび安全CPUでは安全デバイスおよび定数のみ使用可能。

| オペランド | ビット | ワード | 定数 |
| --- | --- | --- | --- |
| (d) | SA¥X, SA¥Y, SA¥M, SA¥SM, SA¥B | SA¥T, SA¥ST, SA¥C, SA¥D, SA¥W, SA¥SD | K, H |

- 注釈
  - *3 SA¥T、SA¥ST使用時はOUT T、OUT HT、OUT ST、OUTH ST命令を参照（167ページ）
  - SA¥C使用時はOUT C命令を参照（173ページ）

### 図
- ラダー図：入力ENとデバイス(d)をOUT命令で接続し、ENOを出力するシンプルな構成。
- ST言語：`ENO := OUT(EN, d);` と記述。
- FBD/LD：EN入力、d出力、ENO出力のブロック図。

### ポイント
- OUT命令は演算結果を指定デバイスに出力する基本命令で、タイマ、カウンタ、アナンシェータは除く。
- 使用可能なデバイスはビット、ワード、ダブルワード、定数など多岐にわたるが、CPUの種類や安全プログラムの有無で制限がある。
- 実行条件は常時実行であるため、特別な条件指定は不要。

</contents>