ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page186

<overview>
このページは「立上り出力（PLS）」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：PLS命令の概要、注意点、実行条件の説明
- 図部分：ラダー図とFBD/LD図の命令表現
- 表部分：設定データの内容・範囲・データ型の説明表および使用可能デバイスの一覧表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### 立上り出力（PLS）
PLS命令は、OFFからONに変わる際に指定したデバイスを1スキャンだけONにする命令です。

**Point**
- SIL2プロセスCPUおよび安全CPUの安全プログラムで本命令を使用する場合は、特に明記する場合を除き、以下のように読み替えます。
  - 「X0」→「SA￥X0」、「X5」→「SA￥X5」、「M0」→「SA￥M0」
  - 「スキャン」→「安全サイクル処理」

#### 実行条件
- 命令：PLS
- 実行条件は特に指定なし（図示あり）

### 図
- **ラダー図**  
  - PLS命令は、(d)というパルス化するデバイス番号を指定し、ENO:=PLS(EN,d);という形式で記述される。
- **FBD/LD図**  
  - EN（実行条件）入力、ENO（実行結果）出力、d（パルス化デバイス番号）入力のブロック図で表現される。

### 表
#### 設定データ：内容、範囲、データ型
| オペランド | 内容                   | 範囲 | データ型 | データ型（ラベル） |
|-------------|------------------------|------|----------|--------------------|
| (d)         | パルス化するデバイス番号 | ―    | ビット   | ANY_BOOL           |
| EN          | 実行条件               | ―    | ビット   | BOOL               |
| ENO         | 実行結果               | ―    | ビット   | BOOL               |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記のデータ型の安全デバイスおよび安全ラベルのみ使用可能。

#### 使用可能デバイス
- 一般デバイスと安全デバイスに分けて記載。

| オペランド | ビット                                     | ワード                                         | ダブルワード | 間接指定 | 定数 | その他(DY) |
|------------|--------------------------------------------|------------------------------------------------|--------------|----------|------|------------|
| (d)        | X, Y, M, L, SM, F, B, SB, FX, FY           | J□￥□, T, ST, C, D, W, SD, SW, FD, R, ZR, RD  | U□￥G□, J□￥□, U3E□￥(H)G□ | Z, LT, LST, LC | K, H | E, $ | ― | ○ |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、以下の安全デバイスおよび定数のみ使用可能。

| オペランド | ビット                                   | ワード                                         | 定数 |
|------------|------------------------------------------|------------------------------------------------|------|
| (d)        | SA￥X, SA￥Y, SA￥M, SA￥SM, SA￥B       | SA￥T, SA￥ST, SA￥C, SA￥D, SA￥W, SA￥SD      | K, H |

- ○は使用可能、―は使用不可を示す。

</contents>