ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page227

<overview>
本ページは「BIN16ビットブロックデータ比較」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、注釈
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型一覧、使用可能デバイス一覧
- 図部分：ラダー図、FBD/LD図による命令の構造説明
</overview>

<contents>
### テキスト
#### BIN16ビットブロックデータ比較
指定した2つのBIN16ビットブロックデータを比較する命令について説明しています。命令名は「BKCMP□(P)(_U)」で、比較演算子としてEQ（等しい）、NE（等しくない）、GT（より大きい）、LE（以下）、LT（未満）、GE（以上）が使用可能です。

#### 実行条件
- BKCMP□(P)命令は立下りエッジで実行されます。
- BKCMP□P(_U)命令は立上りエッジで実行されます。

### 図
#### ラダー図
- EN（入力）、s1、s2、d、n（比較対象のデータや数）、ENO（出力）端子が示されています。
- 比較演算子は命令のパラメータとして指定されます。

#### FBD/LD図
- EN、s1、s2、n、d、ENOの端子があるブロック図で、同様に比較演算子の組み合わせが可能です。

### 表
#### 実行条件一覧
| 命令           | 実行条件       |
| -------------- | -------------- |
| BKCMP□(_U)     | 立下りエッジ   |
| BKCMP□P(_U)    | 立上りエッジ   |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                             | 範囲         | データ型           | データ型(ラベル) |
|------------|--------------------------------|--------------|--------------------|------------------|
| (s1)       | 比較データまたは格納先先頭デバイス | -32768～32767 (符号付き) / 0～65535 (符号なし) | 符号付き/符号なしBIN16ビット | ANY16_S*1 / ANY16_U*1 |
| (s2)       | 比較データが格納されている先頭デバイス | なし         | 符号付き/符号なしBIN16ビット | ANY16_S*1 / ANY16_U*1 |
| (d)        | 比較演算結果を格納する先頭デバイス | なし         | ビット             | ANY_BOOL*1       |
| (n)        | 比較するデータ数                 | 0～65535     | 符号なしBIN16ビット | ANY16            |
| EN         | 実行条件                       | なし         | ビット             | BOOL             |
| ENO        | 実行結果                       | なし         | ビット             | BOOL             |

*1 ラベルで設定する場合は、動作に必要な領域が確保できる配列を定義し、その配列型ラベルの要素を指定する必要があります。

#### 使用可能デバイス一覧
| オペランド | ビットデバイス例                             | ワードデバイス例                             | ダブルワード | 間接指定 | 定数 | その他 |
|------------|---------------------------------------------|---------------------------------------------|--------------|----------|------|--------|
| (s1)       | なし                                        | T, ST, C, D, W, SD, SW, FD, R, ZR, RD      | なし         | なし     | ○    | なし   |
| (s2)       | なし                                        | T, ST, C, D, W, SD, SW, FD, R, ZR, RD      | なし         | なし     | ○    | なし   |
| (d)        | X, Y, M, L, SM, F, B, SB, FX, FY            | なし                                        | なし         | なし     | なし | なし   |
| (n)        | X, Y, M, L, SM, F, B, SB, FX, FY            | T, ST, C, D, W, SD, SW, FD, R, ZR, RD      | Z            | なし     | ○    | なし   |

### 注釈
- バージョンが1.035M以降のエンジニアリングツールで対応しています。
- 比較演算子のEQは等しい、NEは等しくない、GTはより大きい、LEは以下、LTは未満、GEは以上を意味します。
</contents>