ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page258

<overview>
このページは主に3つのセクションで構成されています。  
1. テキスト部分：機能の説明とエラーに関する説明が記載されています。  
2. 図部分：BCD4桁データの加算例を示す図が2つあります。  
3. 表部分：エラーコードとその内容をまとめた表があります。  
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 機能
- (s1)で指定したBCD4桁データと、(s2)で指定したBCD4桁データの加算を行い、その加算結果を(d)で指定したデバイスに格納します。
- 加算結果が9999を超えた場合は桁上げは無視され、SM700（キャリフラグ）はONしません。

#### エラー
- エラーコード3405Hは以下の場合に発生します。
  - (s1)のBCDデータが0～9999以外のとき。
  - (s2)のBCDデータが0～9999以外のとき。

### 図
- 1つ目の図は、(s1)のBCD4桁データ「5678」と(s2)のBCD4桁データ「1234」を加算し、結果「6912」を(d)のデバイスに格納する例を示しています。
- 2つ目の図は、(s1)のBCD4桁データ「6432」と(s2)のBCD4桁データ「3583」を加算した結果が「0015」となり、9999を超えた場合の桁上げが無視される例を示しています。

### 表
| エラーコード(SD0) | 内容                                   |
|-------------------|--------------------------------------|
| 3405H             | (s1)のBCDデータが0～9999以外のとき。  |
|                   | (s2)のBCDデータが0～9999以外のとき。  |
</contents>