ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page270

<overview>
本ページは「BCD4桁乗算」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容と範囲の説明
- 図部分：ラダー回路図、FBD/LDの命令ブロック図
- 表部分：実行条件一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分は含まれていません。
</overview>

<contents>
### テキスト
#### BCD4桁乗算 B*(P)
指定した2つのBCD4桁データを乗算する命令です。

##### 実行条件
- B*命令は立ち上がりエッジで実行されます。
- B*P命令は立ち上がりレベルで実行されます。

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s1) | 乗算されるデータまたは、乗算されるデータが格納されているデバイス | 0～9999 | BCD4桁 | ANY16 |
| (s2) | 乗算データまたは、乗算データが格納されているデバイス | 0～9999 | BCD4桁 | ANY16 |
| (d) | 演算結果を格納する先頭デバイス | ― | BCD8桁 | ANY32 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

### 図
- ラダー回路図：s1、s2のBCD4桁データを入力し、dに結果を出力する構成を示しています。ST命令は対応していません。
- FBD/LD命令ブロック図：EN（実行条件）入力、ENO（実行結果）出力、s1、s2入力、d出力の構成。口にはBMULTI、BMULTIPが入ることが記載されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| B* | 立ち上がりエッジ |
| B*P | 立ち上がりレベル |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY,J口￥口) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD,U口￥G口,J口￥口,U3E口￥(H)G口) | ○ (Z) | ― (LT,LST,LC) | ○ (K,H) | ― | ― |
| (s2) | ○ | ○ | ○ | ― | ○ | ― | ― |
| (d) | ○ | ○ | ○ | ○ | ― | ― | ― |

以上より、BCD4桁の2つのデータを乗算し、結果をBCD8桁のデバイスに格納する命令の詳細仕様が示されています。
</contents>