ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page274

<overview>
このページは「BCD8桁乗算」命令(DB*(P))に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 図部分：ラダー図とFBD/LD図の命令構造の簡単な図示
- 表部分：実行条件の命令と実行条件の対応表、設定データの内容・範囲・データ型の詳細表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### BCD8桁乗算 DB*(P)
指定した2つのBCD8桁データを乗算する命令です。

#### 実行条件
- DB*命令は立下りエッジで実行されます。
- DB*P命令は立上りエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s1) | 乗算されるデータまたは乗算されるデータが格納されている先頭デバイス | 0～99999999 | BCD8桁 | ANY32 |
| (s2) | 乗算データまたは乗算データが格納されている先頭デバイス | 0～99999999 | BCD8桁 | ANY32 |
| (d) | 演算結果を格納する先頭デバイス | ― | BCD16桁 | ANY32_ARRAY（要素数：2） |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

### 図
- ラダー図：s1、s2のBCD8桁データを入力し、dに結果を出力する構造を示す。ただしSTは対応していません。
- FBD/LD図：EN（実行条件）入力、s1、s2入力、d出力のブロック図。ブロック内にはDBMULTI、DBMULTIPが入ることが示されています。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| DB* | 立下りエッジ |
| DB*P | 立上りエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ○ (U□￥G□,J□￥□,U3E□￥(H)G□) | ○ (Z) | ○ (LT,LST,LC) | ○ (LZ) | － | － | － |
| (s2) | ○ | ○ | ○ | ○ | ○ | ○ | － | － | － |
| (d) | ○ | － | ○ | － | ○ | － | － | － | － |

（○は使用可能、－は使用不可を示す）

</contents>