ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page290

<overview>
本ページは「16ビットBINデータデクリメント」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要、実行条件、使用可能デバイスの説明
- 図部分：ラダー回路図、FBD/LDブロック図、実行条件のタイミング図
- 表部分：命令の実行条件一覧、設定データの内容・範囲・データ型、使用可能デバイスの詳細
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 16ビットBINデータデクリメント（DEC(P)(_U)）
指定したBIN16ビットデータを-1します。

#### 実行条件
- DEC、DEC_U命令は立ち上がりエッジで実行
- DECP、DECP_U命令は立ち下がりエッジで実行

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容           | 範囲           | データ型           | データ型(ラベル) |
|-------------|----------------|----------------|--------------------|------------------|
| (d)         | -1を行うデバイス | -32768～32767  | 符号付きBIN16ビット | ANY16_S          |
| (d)         | -1を行うデバイス | 0～65535       | 符号なしBIN16ビット | ANY16_U          |
| EN          | 実行条件       | —              | ビット             | BOOL             |
| ENO         | 実行結果       | —              | ビット             | BOOL             |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能。

### 図
- ラダー図：デクリメント対象のデバイス(d)に対して命令が実行される様子を示す。
- FBD/LD図：EN入力、ENO出力、d入力のブロック図。
- 実行条件図：DEC/DEC_Uは立ち上がりエッジ、DECP/DECP_Uは立ち下がりエッジで命令が実行されるタイミングを示す。

### 表
#### 使用可能デバイス
| オペランド | ビット                             | ワード                                   | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------------|--------------|----------|------|--------|
| (d)        | X,Y,M,L,SM,F,B,SB,FX,FY          | T,ST,C,D,W,SD,SW,FD,R,ZR,RD            | Z            | —        | ○    | —      |
|            |                                  | U□¥G□,J□¥□,U3E□¥(H)G□                  | LT,LST,LC    | LZ       | K,H,E,$| —      |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、下記の安全デバイスおよび定数のみ使用可能。
| オペランド | ビット                             | ワード                                   | 定数 |
|------------|----------------------------------|----------------------------------------|------|
| (d)        | SA¥X, SA¥Y, SA¥M, SA¥SM, SA¥B    | SA¥T, SA¥ST, SA¥C, SA¥D, SA¥W, SA¥SD    | K,H  |

- 「○」は使用可能を示す。

---

以上が16ビットBINデータデクリメント命令の概要、実行条件、設定データ、使用可能デバイスの詳細説明です。
</contents>