ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page298

<overview>
このページは、論理演算命令の一つである「WAND(P)」命令について説明しています。ページ構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの説明
- 図部分：ラダー図、ST（構造化テキスト）コード、FBD/LD（ファンクションブロック図/ラダーダイアグラム）による命令表現
- 表部分：命令の実行条件、設定データ（内容・範囲・データ型）、使用可能デバイスの一覧表
</overview>

<contents>
### テキスト
#### WAND(P) [オペランドが3個の場合]
指定した2つのBIN16ビットデータの論理積を行う命令です。

■実行条件  
- WAND命令はパルス状の実行条件  
- WANDP命令は立ち上がりエッジでの実行条件

#### 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| --- | --- | --- | --- | --- |
| (s1) | 論理積を行うデータまたは、データが格納されているデバイス | -32768～32767 | 符号付きBIN16ビット | ANY16 |
| (s2) | 論理積を行うデータまたは、データが格納されているデバイス | -32768～32767 | 符号付きBIN16ビット | ANY16 |
| (d) | 論理積の結果を格納するデバイス | ― | 符号付きBIN16ビット | ANY16 |
| EN | 実行条件 | ― | ビット | BOOL |
| ENO | 実行結果 | ― | ビット | BOOL |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記のデータ型の安全デバイスおよび安全ラベルのみ使用可能。

### 図
- **ラダー図**  
  (s1)、(s2)の2つの入力オペランドと(d)の出力オペランドを持つ論理積命令のラダー表現。

- **ST（構造化テキスト）**  
  ENO := WAND(EN, s1, s2, d);  
  ENO := WANDP(EN, s1, s2, d);

- **FBD/LD**  
  EN、s1、s2を入力、ENO、dを出力とするブロック図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| WAND | パルス状の実行条件 |
| WANDP | 立ち上がりエッジの実行条件 |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○ (X,Y,M,L,SM,F,B,SB,FX,FY) | ○ (T,ST,C,D,W,SD,SW,FD,R,ZR,RD) | ○ (U0,U1,U2,U3) | ― | ○ (K,H) | ― |
| (s2) | ○ | ○ | ○ | ― | ○ | ― |
| (d) | ○ | ○ | ○ | ― | ― | ― |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、下記の安全デバイスおよび定数のみ使用可能。

| オペランド | ビット | ワード | 定数 |
| --- | --- | --- | --- |
| (s1) | ○ (SA,SAY,SAW,SA) | ○ (SA,SAW,SA) | ○ (K,H) |
| (s2) | ○ | ○ | ○ |
| (d) | ○ | ○ | ― |

</contents>