ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page314

<overview>
本ページは「16ビットブロックデータ論理和」に関する説明で構成されています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の詳細説明
- 図部分：ラダー図、FBD/LD図の命令構造説明
- 表部分：実行条件の命令別説明表、設定データの内容・範囲・データ型表、使用可能デバイスの詳細表
</overview>

<contents>
### テキスト
#### 16ビットブロックデータ論理和 BKOR(P)
指定した2つのBIN16ビットデータブロックの論理和を行う命令です。

#### 実行条件
- BKOR命令は立ち上がりエッジで実行されます。
- BKORP命令は立ち下がりエッジで実行されます。

#### 設定データ 内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s1) | 論理和を行うデータまたは、論理和を行うデータが格納されている先頭デバイス | — | 符号付きBIN16ビット | ANY16*1 |
| (s2) | 論理和を行うデータまたは、データが格納されている先頭デバイス | -32768〜32767 | 符号付きBIN16ビット | ANY16*1 |
| (d) | 論理和の結果を格納する先頭デバイス | — | 符号付きBIN16ビット | ANY16*1 |
| (n) | 演算データ個数 | 0〜65535 | 符号なしBIN16ビット | ANY16 |
| EN | 実行条件 | — | ビット | BOOL |
| ENO | 実行結果 | — | ビット | BOOL |

*1 ラベルで設定する場合は、動作に必要な領域が確保できるよう配列を定義し、その配列型ラベルの要素を指定してください。

### 図
- ラダー図：s1, s2の2つの入力ビットデータとdの出力先頭ビットデータ、nは演算データ個数を示す。
- FBD/LD図：EN（実行条件）、s1、s2（入力データ）、d（出力データ）、n（演算個数）を示すブロック図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| BKOR | 立ち上がりエッジ |
| BKORP | 立ち下がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s1)*1 | — | ○ | — | — | — | — |
| (s2)*1 | — | ○ | — | — | — | — |
| (d)*1 | — | ○ | — | — | — | — |
| (n) | ○ | ○ | ○ | ○ | — | — |

*1 (s1)と(d)または(s2)と(d)に同一デバイス番号を指定可能。

以上の内容により、BKOR(P)命令は2つの16ビットデータブロックの論理和を計算し、指定した先頭デバイスに結果を格納する命令であることが理解できます。
</contents>