ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page320

<overview>
本ページは「32ビットデータ排他的論理和（DXOR(P)）[オペランドが2個の場合]」に関する説明で構成されています。  
テキスト部分では命令の概要、実行条件、使用可能なデバイスの説明があり、表部分ではオペランドの内容・範囲・データ型や使用可能デバイスの詳細が示されています。  
グラフ部分はなく、ラダー図の簡単な構造がテキストで示されています。  
FBD/LDは対応していない旨の記載があります。
</overview>

<contents>
### テキスト
#### 32ビットデータ排他的論理和 DXOR(P) [オペランドが2個の場合]
指定した2つのBIN32ビットデータの排他的論理和（XOR）を行う命令です。

- 対応CPU: RnCPU、RnENCPU（プロセス、二重化、一般、安全）など複数のCPUタイプに対応。
- ラダー図: (s)と(d)の2つのオペランドを指定する形で表現されている。
- ST（ストラクチャードテキスト）およびFBD/LD（ファンクションブロックダイアグラム/ラダー図）は対応していません。

#### 実行条件
| 命令   | 実行条件のイメージ                           |
|--------|--------------------------------------------|
| DXOR   | 短いパルス信号のような実行条件              |
| DXORP  | 立ち上がりエッジのような実行条件            |

#### 設定データ
##### 内容、範囲、データ型
| オペランド | 内容                                   | 範囲                             | データ型           | データ型(ラベル) |
|------------|--------------------------------------|---------------------------------|--------------------|------------------|
| (s)        | 排他的論理和を行うデータまたは先頭デバイス | -2147483648～2147483647          | 符号付きBIN32ビット | ANY32            |
| (d)        | 排他的論理和の結果を格納する先頭デバイス   | -2147483648～2147483647          | 符号付きBIN32ビット | ANY32            |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能。

##### 使用可能デバイス
- ビット、ワード、ダブルワード、間接指定、定数などのデバイス種別ごとに、(s)と(d)のオペランドで使用可能かどうかが表で示されている。
- 一般的なビットデバイス（X, Y, M, L, SM, F, B, SB, FX, FYなど）やワードデバイス（T, ST, C, D, W, SDなど）、ダブルワード（Z, LT, LST, LZ, LC）に対応。
- 定数は(s)オペランドでのみ使用可能。
- SIL2プロセスCPUおよび安全CPUでは、特定の安全デバイス（SA¥X, SA¥Y, SA¥Mなど）および定数（K, H）のみ使用可能。

### 表
#### 実行条件
| 命令   | 実行条件の図示例             |
|--------|------------------------------|
| DXOR   | ──┐                         |
|        |   └─┐                       |
| DXORP  |    ┌─┘                      |
|        | ───┘                       |

#### オペランドの内容・範囲・データ型
| オペランド | 内容                                   | 範囲                             | データ型           | データ型(ラベル) |
|------------|--------------------------------------|---------------------------------|--------------------|------------------|
| (s)        | 排他的論理和を行うデータまたは先頭デバイス | -2147483648～2147483647          | 符号付きBIN32ビット | ANY32            |
| (d)        | 排他的論理和の結果を格納する先頭デバイス   | -2147483648～2147483647          | 符号付きBIN32ビット | ANY32            |

#### 使用可能デバイス一覧（一部抜粋）
| オペランド | ビットデバイス例                     | ワードデバイス例                         | ダブルワード | 間接指定 | 定数 | その他 |
|------------|------------------------------------|----------------------------------------|--------------|----------|------|--------|
| (s)        | X, Y, M, L, SM, F, B, SB, FX, FY  | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | Z, LT, LST, LZ, LC | ○        | ○    | －     |
| (d)        | 同上                               | 同上                                   | 同上         | ○        | －    | －     |

- SIL2プロセスCPUおよび安全CPUでは、使用可能な安全デバイスと定数が限定されている。

</contents>