ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page322

<overview>
このページは「DXOR(P)」命令（オペランドが3個の場合）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明
- 図部分：ラダー図、ST（構造化テキスト）コード、FBD/LD（ファンクションブロック図/ラダーダイアグラム）
- 表部分：実行条件の命令と条件の対応表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表（通常デバイスと安全デバイスに分かれる）
</overview>

<contents>
### テキスト
#### DXOR(P) [オペランドが3個の場合]
指定した2つのBIN32ビットデータの排他的論理和（XOR）を行う命令です。

#### 実行条件
- DXOR命令は立ち下がりエッジで実行されます。
- DXORP命令は立ち上がりエッジで実行されます。

### 図
- **ラダー図**  
  ラダー回路での表現が示されており、3つのオペランド(s1, s2, d)が入力されています。

- **ST（構造化テキスト）**  
  ```
  ENO := DXOR(EN, s1, s2, d);
  ENO := DXORP(EN, s1, s2, d);
  ```
  という形で命令が記述されています。

- **FBD/LD**  
  ファンクションブロック図またはラダーダイアグラムでの表現があり、EN（実行条件）、s1、s2（入力）、d（出力）、ENO（実行結果）が示されています。

### 表
#### 実行条件
| 命令  | 実行条件の波形 |
|-------|----------------|
| DXOR  | 立ち下がりエッジ |
| DXORP | 立ち上がりエッジ |

#### 設定データ：内容、範囲、データ型
| オペランド | 内容                                   | 範囲                          | データ型           | データ型（ラベル） |
|------------|--------------------------------------|-------------------------------|--------------------|--------------------|
| (s1)       | 排他的論理和を行うデータまたは格納先デバイス | -2147483648～2147483647       | 符号付きBIN32ビット | ANY32              |
| (s2)       | 同上                                 | 同上                         | 同上               | 同上               |
| (d)        | 排他的論理和の結果を格納する先頭デバイス   | ―                             | 符号付きBIN32ビット | ANY32              |
| EN         | 実行条件                             | ―                             | ビット             | BOOL               |
| ENO        | 実行結果                             | ―                             | ビット             | BOOL               |

- SIL2プロセスCPUおよび安全CPUの安全プログラムでは、上記の安全デバイスおよび安全ラベルのみ使用可能。

#### 使用可能デバイス
- 通常デバイス（ビット、ワード、ダブルワード、間接指定、定数、その他）に対して、各オペランド(s1, s2, d)の使用可否が○×で示されています。
- 安全デバイスおよび定数についても同様に使用可否が示されています。

| オペランド | ビット（X,Y,M,L,SM,F,B,SB,FX,FY） | ワード（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ダブルワード（LT,LST,LC,LZ） | 間接指定 | 定数（K,H） | その他（E,$） |
|------------|------------------------------------|----------------------------------------|-----------------------------|----------|-------------|---------------|
| (s1)       | ○                                  | ○                                      | ○                           | ○        | ○           | ―             |
| (s2)       | ○                                  | ○                                      | ○                           | ○        | ○           | ―             |
| (d)        | ○                                  | ○                                      | ○                           | ○        | ―           | ―             |

- 安全デバイス（SA系）および定数（K,H）についても同様の使用可否表があり、s1, s2は使用可能、dは安全デバイスのみ使用可能。

---

以上がこのページの内容の詳細説明です。
</contents>