ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page338

<overview>
本ページは「ワードデバイスのビットリセット」命令（BRST(P)）についての説明で構成されています。  
テキスト部分では命令の概要、使用例、実行条件について記載されています。  
表部分では設定データの内容・範囲・データ型や、使用可能なデバイスの種類と対応状況が示されています。  
図部分はラダー図とFBD/LD図の命令ブロックの形状を示しています。
</overview>

<contents>
### テキスト
#### ワードデバイスのビットリセット（BRST(P)）
指定したワードデバイス内のnビット目をリセット（0）します。

##### 命令例
- ラダー: ENO:=BRST(EN,n,d);
- ST: ENO:=BRSTP(EN,n,d);

##### FBD/LD図
命令ブロックはEN（入力）、ENO（出力）、n（ビット位置）、d（デバイス）を持ちます。

##### 実行条件
| 命令  | 実行条件の波形例 |
|-------|------------------|
| BRST  | 立ち下がりパルス |
| BRSTP | 立ち上がりパルス |

### 表
#### 設定データ（内容、範囲、データ型）
| オペランド | 内容                     | 範囲   | データ型           | データ型（ラベル） |
|------------|--------------------------|--------|--------------------|--------------------|
| (d)        | ビットリセットするデバイス | —      | 符号付きBIN16ビット | ANY16              |
| (n)        | ビットリセットするビットの位置 | 0〜15  | 符号なしBIN16ビット | ANY16              |
| EN         | 実行条件                 | —      | ビット             | BOOL               |
| ENO        | 実行結果                 | —      | ビット             | BOOL               |

#### 使用可能デバイス
| オペランド | ビットデバイス                             | ワードデバイス                             | ダブルワードデバイス | 間接指定 | 定数 | その他 |
|------------|------------------------------------------|------------------------------------------|---------------------|----------|------|--------|
| (d)        | X, Y, M, L, SM, F, B, SB, FX, FY         | T, ST, C, D, W, SD, SW, FD, R, ZR, RD   | Z                   | LT, LST, LC | LZ   | K, H, E, $ | —      |
| (n)        | ○                                        | ○                                        | ○                   | ○        | ○    | —      | —      |

○は使用可能を示す。

### 図
- ラダー図: BRST命令の入力（d、n）と出力（ENO）を示す。
- FBD/LD図: EN（実行条件）、ENO（実行結果）、n（ビット位置）、d（デバイス）を持つ命令ブロックの形状を示す。

以上より、BRST(P)命令は指定したワードデバイスの特定ビットを0にリセットする命令であり、実行条件に応じて動作します。使用可能なデバイスや設定データの詳細も表で明確に示されています。
</contents>