ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page340

<overview>
本ページは「16ビットテスト」命令に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容説明
- 図部分：ラダー回路図、FBD/LDのブロック図
- 表部分：実行条件の命令一覧表、設定データの詳細表、使用可能デバイスの対応表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 16ビットテスト命令（TEST(P)）
指定したワードデバイス内のnビット目を取り出す命令です。

#### 実行条件
- TEST命令：立ち下がりエッジで実行
- TESTP命令：立ち上がりエッジで実行

#### 設定データの内容、範囲、データ型
| オペランド | 内容 | 範囲 | データ型 | データ型（ラベル） |
| --- | --- | --- | --- | --- |
| (s1) | 抽出するビットデータが格納されているデバイス番号 | なし | 符号付きBIN16ビット | ANY16 |
| (s2) | 抽出するビットデータの位置 | 0～15 | 符号なしBIN16ビット | ANY16 |
| (d) | 抽出したビットデータを格納するビットデバイス番号 | なし | ビット | ANY_BOOL |
| EN | 実行条件 | なし | ビット | BOOL |
| ENO | 実行結果 | なし | ビット | BOOL |

### 図
- ラダー図：s1、s2、dの3つのパラメータを入力し、TESTまたはTESTP命令を実行する構成を示す。
- FBD/LD図：EN（入力）、s1、s2を入力し、ENO（出力）、d（出力）を持つブロック図。

### 表
#### 実行条件
| 命令 | 実行条件 |
| --- | --- |
| TEST | 立ち下がりエッジ |
| TESTP | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| --- | --- | --- | --- | --- | --- | --- |
| (s1) | ○（X,Y,M,L,SM,F,B,SB,FX,FY） | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | ○（U,G,J,O,U3E,(H)G） | ○（Z,LT,LST,LC） | － | ○（K,H） | － | － | － |
| (s2) | ○ | ○ | ○ | ○ | ○ | ○ | － | － | － |
| (d) | ○ | ○ | ○ | － | － | － | － | － | － |

（○は使用可能、－は使用不可を示す）

以上の内容により、16ビットワード内の特定ビットを抽出し、ビットデバイスに格納する命令の使い方と設定方法が詳細に説明されています。
</contents>