ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page346

<overview>
このページは「6.5 データシフト命令」に関する説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの注意事項など。
- 図部分：ラダー回路図とFBD/LDの命令ブロック図。
- 表部分：設定データの内容・範囲・データ型を示した表と、使用可能デバイスの種類と対応可否を示した表。
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### 6.5 データシフト命令
BIN16ビットデータのnビット右シフトを行う命令について説明しています。指定したデバイスのBIN16ビットデータを右にnビット分シフトし、シフト後の空きデータには0が格納されます。

#### 実行条件
- SFR命令は立ち上がりエッジで実行されます。
- SFRP命令は立ち下がりエッジで実行されます。

### 図
- **ラダー図**  
  ラダー回路で(d)と(n)の2つの入力を持つ命令が示されています。  
- **FBD/LD図**  
  命令ブロックにEN（実行条件）、ENO（実行結果）、n（シフト数）、d（シフト対象デバイス）の入力・出力が示されています。

### 表
#### 設定データ：内容、範囲、データ型

| オペランド | 内容           | 範囲  | データ型           | データ型(ラベル) |
| :--------- | :------------- | :---- | :----------------- | :---------------- |
| (d)        | シフトするデバイス | —     | 符号付きBIN16ビット | ANY16             |
| (n)        | シフト数       | 0〜15 | 符号なしBIN16ビット | ANY16             |
| EN         | 実行条件       | —     | ビット             | BOOL              |
| ENO        | 実行結果       | —     | ビット             | BOOL              |

#### 使用可能デバイス

| オペランド | ビット                                     | ワード                                     | ダブルワード           | 間接指定 | 定数 | その他 |
| :--------- | :---------------------------------------- | :---------------------------------------- | :--------------------- | :------- | :--- | :----- |
| (d)        | X, Y, M, L, SM, F, B, SB, FX, FY (※1)   | J口, T, ST, C, D, W, SD, SW, FD, R, ZR, RD | U口, G口, J口, Z, LT, LST, LZ, LC | ○        | —    | —      |
| (n)        | ○ (※1)                                   | ○                                         | ○                      | ○        | —    | —      |

※1 FX、FYは使用できません。

</contents>