ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page348

<overview>
このページは「BIN16ビットデータのnビット左シフト」命令（SFL(P)）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 図部分：ラダー図、ST言語例、FBD/LD図の3種類の命令表現
- 表部分：実行条件の命令と条件の対応表、設定データのオペランドごとの内容・範囲・データ型表、使用可能デバイスの対応表
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### BIN16ビットデータのnビット左シフト（SFL(P)）
指定したデバイスのBIN16ビットデータを左へnビット分シフトします。シフト後の空きデータには0が格納されます。

#### 実行条件
- SFL命令は立ち下がりエッジで実行
- SFLP命令は立ち上がりエッジで実行

#### 設定データの内容、範囲、データ型
| オペランド | 内容           | 範囲     | データ型           | データ型(ラベル) |
|-------------|----------------|----------|--------------------|------------------|
| (d)         | シフトするデバイス | —        | 符号付きBIN16ビット | ANY16            |
| (n)         | シフト数       | 0～15    | 符号なしBIN16ビット | ANY16            |
| EN          | 実行条件       | —        | ビット             | BOOL             |
| ENO         | 実行結果       | —        | ビット             | BOOL             |

### 図
- **ラダー図**：左シフト命令のラダー表現。オペランド(d)と(n)が入力される。
- **ST言語**：ENO:=SFL(EN,n,d); または ENO:=SFLP(EN,n,d); の形式で記述。
- **FBD/LD図**：左シフト命令のファンクションブロック図。EN、n、dが入力、ENOが出力。

### 表
#### 実行条件
| 命令 | 実行条件       |
|-------|----------------|
| SFL   | 立ち下がりエッジ |
| SFLP  | 立ち上がりエッジ |

#### 使用可能デバイス
| オペランド | ビット                                     | ワード                                   | ダブルワード       | 間接指定 | 定数 | その他 |
|------------|------------------------------------------|-----------------------------------------|--------------------|----------|------|--------|
| (d)        | ○*1                                     | ○                                       | ○                  | —        | ○    | —      |
| (n)        | ○                                        | ○                                       | ○                  | —        | ○    | —      |

*1 FX、FYは使用不可。

ビットデバイスはX, Y, M, L, SM, F, B, SB, FX, FYなどが対象。ワードデバイスはT, ST, C, D, W, SD, SW, FD, R, ZR, RDなど。ダブルワードはLT, LST, LCなど。

---

以上がこのページの内容の詳細説明です。
</contents>