ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page350

<overview>
このページは「nビットデータの1ビット右シフト」命令（BSFR(P)）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの注意事項
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの一覧表
グラフ部分はありません。
</overview>

<contents>
### テキスト
#### nビットデータの1ビット右シフト（BSFR(P)）
指定したデバイスから(n)点分を右へ1ビットシフトさせます。シフト後の空きデータには0が格納されます。

#### 実行条件
- BSFR命令は立ち下がりエッジで実行されます。
- BSFRP命令は立ち上がりエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容               | 範囲       | データ型 | データ型(ラベル) |
|------------|--------------------|------------|----------|------------------|
| (d)        | シフトするデバイス | —          | ビット   | ANY_BOOL         |
| (n)        | シフトするデータの数 | 0〜65535   | 符号なしBIN16ビット | ANY16           |
| EN         | 実行条件           | —          | ビット   | BOOL             |
| ENO        | 実行結果           | —          | ビット   | BOOL             |

#### 使用可能デバイス
| オペランド | ビット                                   | ワード                                   | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------------|-----------------------------------------|--------------|----------|------|--------|
| (d)        | ○*1                                   | —                                       | —            | —        | ○    | —      | —      |
| (n)        | ○*2                                   | ○                                       | ○            | —        | —    | ○      | —      |

*1 T、C、STは使用できません。  
*2 FX、FYは使用できません。

### 図
- ラダー図：デバイス(d)とビット数(n)を入力として右シフトを行う命令の表現。
- FBD/LD図：EN（実行条件）、ENO（実行結果）、n（シフト数）、d（デバイス）を示す命令ブロック。

### 表
#### 実行条件
| 命令  | 実行条件の波形 |
|-------|----------------|
| BSFR  | 立ち下がりエッジ |
| BSFRP | 立ち上がりエッジ |

#### 設定データ（前述の通り）

#### 使用可能デバイス（前述の通り）
</contents>