ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page374

<overview>
このページは「nビットデータのnビット左シフト」命令（SFTBL(P)）について説明しています。構成は以下の通りです。
- テキスト部分：命令の概要説明、実行条件の説明、設定データの内容・範囲・データ型の説明
- 図部分：ラダー図、FBD/LD図の命令表現
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型の詳細表、使用可能デバイスの一覧表
</overview>

<contents>
### テキスト
#### nビットデータのnビット左シフト（SFTBL(P)）
指定したデバイスから(n1)ビット分のデータ範囲内で、左へ(n2)ビット分シフトさせます。シフト後の空きデータには0が格納されます。

#### 実行条件
- SFTBL命令は立ち上がりエッジで実行されます。
- SFTBLP命令は立ち上がりレベルで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容           | 範囲       | データ型           | データ型(ラベル) |
|-------------|----------------|------------|--------------------|------------------|
| (d)         | シフトするデバイス | —          | ビット             | ANY_BOOL         |
| (n1)        | シフトするデータの数 | 0〜64      | 符号なしBIN16ビット | ANY16            |
| (n2)        | シフト数       | 0〜65535   | 符号なしBIN16ビット | ANY16            |
| EN          | 実行条件       | —          | ビット             | BOOL             |
| ENO         | 実行結果       | —          | ビット             | BOOL             |

### 図
- **ラダー図**  
  シフト対象デバイス(d)、シフトするビット数(n1)、シフト数(n2)を入力し、SFTBLまたはSFTBLP命令で左シフトを実行する構成を示しています。

- **FBD/LD図**  
  EN（実行条件）、n1（シフトするデータ数）、n2（シフト数）を入力し、ENO（実行結果）とd（シフト対象デバイス）を出力するブロック図です。

### 表
#### 実行条件
| 命令   | 実行条件               |
|--------|------------------------|
| SFTBL  | 立ち上がりエッジ       |
| SFTBLP | 立ち上がりレベル       |

#### 使用可能デバイス
| オペランド | ビット                             | ワード                             | ダブルワード | 間接指定 | 定数 | その他 |
|------------|----------------------------------|----------------------------------|--------------|----------|------|--------|
| (d)        | X, Y, M, L, SM, F, B, SB, FX, FY | T, ST, C, D, W, SD, SW, FD, R, ZR, RD | Z            | LT, LST, LC, LZ | K, H | E, $   |
| (n1)       | ○*2                              | ○                                | ○            | ○        | ○    | —      | $      |
| (n2)       | ○*2                              | ○                                | ○            | ○        | ○    | —      | $      |

*注釈*  
*1 T, C, STは使用できません。  
*2 FX, FYは使用できません。

</contents>