ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page375

<overview>
このページは「データシフト命令」に関する説明で構成されています。ページ全体は以下の3つのセクションに分かれています。
1. テキスト部分：命令の機能説明、動作条件、注意点などの詳細な解説。
2. 図部分：ビットシフトの動作例を示すビット列の図解。
3. 表部分：エラーコードとその内容を示す表。
</overview>

<contents>
### テキスト
#### 機能
(d)で指定したデバイスから(n1)ビット分のデータ範囲内で、左へ(n2)ビット分シフトさせる命令です。  
SM700では、シフト範囲から一つ左の1ビットが格納されます。

- (n1)と(n2)は(n1) > (n2)で指定します。  
- (n1) ≤ (n2)の場合は、(n2) ÷ (n1)の余りの値でシフトされます。ただし余りが0のときは無処理となります。  
- (n1)は1～64で設定可能です。  
- 最下位から(n2)ビット分は0となります。  
- (n1)または(n2)が0のときは無処理となります。

#### エラー
| エラーコード (SD0) | 内容                     |
|--------------------|--------------------------|
| 3405H              | (n1)が0～64以外のとき。 |

### 図
#### ビットシフトの例（(n1)=10、(n2)=4の場合）
- 上段に(d)からの10ビットデータが示されており、左から4ビット分をシフトします。  
- 下段はSM700の格納状態を示し、シフト範囲の左隣の1ビットが格納されている様子が描かれています。  
- シフト後、最下位4ビットは0に置き換わっています。

</contents>