ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page382

<overview>
本ページは「nワードデータのnワード左シフト」命令（SFTWL(P)）についての説明で構成されています。ページ全体は以下のセクションに分かれています。
- テキスト部分：命令の概要説明、実行条件の説明、使用可能デバイスの注意事項など。
- 図部分：ラダー回路図、ST言語例、FBD/LDブロック図の3種類の命令表現。
- 表部分：実行条件の命令一覧表、設定データの内容・範囲・データ型の表、使用可能デバイスの対応表。
グラフは含まれていません。
</overview>

<contents>
### テキスト
#### nワードデータのnワード左シフト（SFTWL(P)）
指定したデバイスから(n1)ワード分のデータ範囲内で、左へ(n2)ワードシフトさせます。シフト後の空きデータには0が格納されます。

#### 実行条件
- SFTWL命令は立ち下がりエッジで実行されます。
- SFTWLP命令は立ち上がりエッジで実行されます。

#### 設定データの内容、範囲、データ型
| オペランド | 内容           | 範囲       | データ型           | データ型(ラベル) |
|-------------|----------------|------------|--------------------|------------------|
| (d)         | シフトするデバイス | —          | ワード             | ANY16            |
| (n1)        | シフトするデータの数 | 0〜65535   | 符号なしBIN16ビット | ANY16            |
| (n2)        | シフト数       | 0〜65535   | 符号なしBIN16ビット | ANY16            |
| EN          | 実行条件       | —          | ビット             | BOOL             |
| ENO         | 実行結果       | —          | ビット             | BOOL             |

#### 使用可能デバイス
- (d)はワードデバイスのみ使用可能。
- (n1)、(n2)はビット、ワード、ダブルワード、間接指定、定数など幅広く使用可能。ただしFX、FYは使用不可。
- 表にて各オペランドのビット、ワード、ダブルワード、間接指定、定数の対応が示されている。

### 図
- **ラダー**: (d)、(n1)、(n2)の3つのパラメータを持つ命令ブロック。
- **ST言語**: ENO:=SFTWL(EN,n1,n2,d); ENO:=SFTWLP(EN,n1,n2,d);
- **FBD/LD**: EN、n1、n2を入力し、dを出力するブロック図。

### 表
#### 実行条件
| 命令   | 実行条件           |
|--------|--------------------|
| SFTWL  | 立ち下がりエッジ   |
| SFTWLP | 立ち上がりエッジ   |

#### 使用可能デバイス対応表（一部抜粋）
| オペランド | ビット (X,Y,M,L,SM,F,...) | ワード (T,ST,C,D,...) | ダブルワード (Z) | 間接指定 (LT,LST,LZ) | 定数 (K,H) | その他 (E,$) |
|------------|---------------------------|-----------------------|------------------|----------------------|------------|--------------|
| (d)        | —                         | ○                     | —                | —                    | ○          | —            |
| (n1)       | ○*1                       | ○                     | ○                | ○                    | ○          | —            |
| (n2)       | ○*1                       | ○                     | ○                | ○                    | ○          | —            |

*1 FX、FYは使用不可。

</contents>