ファイル名: MELSEC_iQ-R_プログラミングマニュアル（CPUユニット用命令_汎用FUN_汎用FB編）_page388

<overview>
本ページは「DWSFTR(P)」命令に関する説明で構成されています。構成は以下の通りです。
- テキスト部分：命令の概要、対応CPUやファームウェアバージョンの条件、命令の動作説明
- 図部分：ラダー図、FBD/LD図による命令の構造説明
- 表部分：実行条件一覧、設定データの内容・範囲・データ型、使用可能デバイスの一覧
</overview>

<contents>
### テキスト
#### DWSFTR(P)命令概要
- R00CPU、R01CPU、R02CPUはファームウェアバージョン"06"以降で使用可能。エンジニアリングツールはバージョン"1.047Z"以降で使用可能。
- RnCPU（R00CPU、R01CPU、R02CPUを除く）、RnENCPUはファームウェアバージョン"31"以降で使用可能。エンジニアリングツールはバージョン"1.040S"以降で使用可能。
- 指定したデバイスの(n1)ダブルワード分のデータ範囲内で、右へ(n2)ダブルワード分シフトする。シフト後の空きデータには指定データが格納される。

### 図
#### ラダー図
- 命令の入力パラメータとして(s)、(d)、(n1)、(n2)があり、これらを指定して命令を実行する形を示す。

#### FBD/LD図
- ブロック図でEN（イネーブル）、s、n1、n2を入力、ENO（イネーブル出力）とdを出力する構成を示す。

### 表
#### 実行条件
| 命令 | 実行条件 |
| :--- | :--- |
| DWSFTR | 立ち上がりエッジ |
| DWSFTRP | 立ち上がりレベル |

#### 設定データ（内容、範囲、データ型）
| オペランド | 内容 | 範囲 | データ型 | データ型(ラベル) |
| :--- | :--- | :--- | :--- | :--- |
| (s) | シフト後の空きデータに格納する先頭デバイス | なし | ダブルワード | ANY32 |
| (d) | シフトする先頭デバイス | なし | ダブルワード | ANY32 |
| (n1)*1 | シフトするデータの数 | 0～65535 | 符号なしBIN16ビット | ANY16 |
| (n2)*1 | シフト数 | 0～65535 | 符号なしBIN16ビット | ANY16 |

*1 (n2) ≤ (n1)となるように設定する必要がある。

#### 使用可能デバイス
| オペランド | ビット | ワード | ダブルワード | 間接指定 | 定数 | その他 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| (s) | 使用不可（FX、FYは不可） | ○（T,ST,C,D,W,SD,SW,FD,R,ZR,RD） | 使用不可 | 使用不可 | ○（K,H） | 使用不可 |
| (d) | ○ | 使用不可 | 使用不可 | 使用不可 | ○ | 使用不可 |
| (n1) | ○ | ○ | ○ | ○ | ○ | 使用不可 |
| (n2) | ○ | ○ | ○ | ○ | ○ | 使用不可 |

- ○は使用可能、－は使用不可を示す。
- FX、FYは使用不可。

</contents>